<!DOCTYPE html>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" xml:lang="en-us" class="_Skins_TMW_Skin" lang="en-us" data-mc-search-type="Stem" data-mc-help-system-file-name="Default.xml" data-mc-path-to-help-system="../../" data-mc-has-content-body="True" data-mc-target-type="WebHelp2" data-mc-runtime-file-type="Topic;Default" data-mc-preload-images="false" data-mc-in-preview-mode="false" data-mc-toc-path="Getting Started">
    <head>
        <meta name="viewport" content="width=device-width, initial-scale=1.0" />
        <meta charset="utf-8" />
        <meta http-equiv="X-UA-Compatible" content="IE=edge" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
        <link href="../../Skins/Default/Stylesheets/Slideshow.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/TextEffects.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Topic.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Components/Styles.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Components/Tablet.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Components/Mobile.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Fluid/Stylesheets/foundation.6.2.3.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Fluid/Stylesheets/Styles.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Fluid/Stylesheets/Tablet.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Fluid/Stylesheets/Mobile.css" rel="stylesheet" type="text/css" data-mc-generated="True" /><title>TSP with DTM 61850 substation Demo</title>
        <link href="../Resources/Stylesheets/TMW_Stylesheet.css" rel="stylesheet" type="text/css" />
        <script src="../../Resources/Scripts/jquery.min.js" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/require.min.js" defer="defer" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/require.config.js" defer="defer" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/foundation.6.2.3_custom.js" defer="defer" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/plugins.min.js" defer="defer" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/MadCapAll.js" defer="defer" type="text/javascript">
        </script>
    </head>
    <body>
        <div class="foundation-wrap off-canvas-wrapper">
            <div class="off-canvas-wrapper-inner" data-off-canvas-wrapper="">
                <aside class="off-canvas position-right" role="navigation" id="offCanvas" data-off-canvas="" data-position="right" data-mc-ignore="true">
                    <ul class="off-canvas-accordion vertical menu off-canvas-list" data-accordion-menu="" data-mc-back-link="Back" data-mc-css-tree-node-expanded="is-accordion-submenu-parent" data-mc-css-tree-node-collapsed="is-accordion-submenu-parent" data-mc-css-sub-menu="vertical menu is-accordion-submenu nested" data-mc-include-indicator="False" data-mc-include-icon="False" data-mc-include-parent-link="True" data-mc-include-back="False" data-mc-defer-expand-event="True" data-mc-expand-event="click.zf.accordionMenu" data-mc-toc="True">
                    </ul>
                </aside>
                <div class="off-canvas-content inner-wrap" data-off-canvas-content="">
                    <div data-sticky-container="" class="title-bar-container">
                        <nav class="title-bar tab-bar sticky" data-sticky="" data-options="marginTop:0" style="width:100%" data-sticky-on="only screen and (max-width: 1279px)" data-mc-ignore="true"><a class="skip-to-content fluid-skip showOnFocus" href="#">Skip To Main Content</a>
                            <div class="middle title-bar-section outer-row clearfix">
                                <div class="menu-icon-container relative clearfix">
                                    <div class="central-dropdown" style="display:none;" id="#centralSmallScreen"><a class="central-account-drop"><span class="central-account-image"></span><span class="central-account-text">Account</span></a>
                                        <div class="central-dropdown-content"><a class="MCCentralLink central-dropdown-content-settings">Settings</a>
                                            <hr class="central-separator" /><a class="MCCentralLink central-dropdown-content-logout">Logout</a>
                                        </div>
                                    </div>
                                    <button class="menu-icon" aria-label="Show Navigation Panel" data-toggle="offCanvas"><span></span>
                                    </button>
                                </div>
                            </div>
                            <div class="title-bar-layout outer-row">
                                <div class="logo-wrapper"><a class="logo" href="Overview of Test Suite Pro.htm" alt="Logo"></a>
                                </div>
                                <div class="navigation-wrapper nocontent">
                                    <ul class="navigation clearfix" data-mc-css-tree-node-has-children="has-children" data-mc-css-sub-menu="sub-menu" data-mc-expand-event="mouseenter" data-mc-top-nav-menu="True" data-mc-max-depth="3" data-mc-include-icon="False" data-mc-include-indicator="False" data-mc-include-children="True" data-mc-include-siblings="True" data-mc-include-parent="True" data-mc-toc="True">
                                        <li class="placeholder" style="visibility:hidden"><a>placeholder</a>
                                        </li>
                                    </ul>
                                    <div class="central-dropdown" style="display:none;" id="#centralTop"><a class="central-account-drop"><span class="central-account-image"></span><span class="central-account-text">Account</span></a>
                                        <div class="central-dropdown-content"><a class="MCCentralLink central-dropdown-content-settings">Settings</a>
                                            <hr class="central-separator" /><a class="MCCentralLink central-dropdown-content-logout">Logout</a>
                                        </div>
                                    </div>
                                </div>
                                <div class="nav-search-wrapper">
                                    <div class="nav-search row">
                                        <form class="search" action="#">
                                            <div class="search-bar search-bar-container needs-pie">
                                                <input class="search-field needs-pie" type="search" aria-label="Search Field" placeholder="Search" />
                                                <div class="search-filter-wrapper"><span class="invisible-label" id="search-filters-label">Filter: </span>
                                                    <div class="search-filter" aria-haspopup="true" aria-controls="sf-content" aria-expanded="false" aria-label="Search Filter" title="All Files" role="button" tabindex="0">
                                                    </div>
                                                    <div class="search-filter-content" id="sf-content">
                                                        <ul>
                                                            <li>
                                                                <button class="mc-dropdown-item" aria-labelledby="search-filters-label filterSelectorLabel-00001"><span id="filterSelectorLabel-00001">All Files</span>
                                                                </button>
                                                            </li>
                                                        </ul>
                                                    </div>
                                                </div>
                                                <div class="search-submit-wrapper" dir="ltr">
                                                    <div class="search-submit" title="Search" role="button" tabindex="0"><span class="invisible-label">Submit Search</span>
                                                    </div>
                                                </div>
                                            </div>
                                        </form>
                                    </div>
                                    <div class="central-dropdown" style="display:none;"><a class="central-account-drop"><span class="central-account-image"></span><span class="central-account-text">Account</span></a>
                                        <div class="central-dropdown-content"><a class="MCCentralLink central-dropdown-content-settings">Settings</a>
                                            <hr class="central-separator" /><a class="MCCentralLink central-dropdown-content-logout">Logout</a>
                                        </div>
                                    </div>
                                </div>
                            </div>
                        </nav>
                    </div>
                    <div class="main-section">
                        <div class="row outer-row sidenav-layout">
                            <nav class="sidenav-wrapper">
                                <div class="sidenav-container">
                                    <ul class="off-canvas-accordion vertical menu sidenav" data-accordion-menu="" data-mc-css-tree-node-expanded="is-accordion-submenu-parent" data-mc-css-tree-node-collapsed="is-accordion-submenu-parent" data-mc-css-sub-menu="vertical menu accordion-menu is-accordion-submenu nested" data-mc-include-indicator="False" data-mc-include-icon="False" data-mc-include-parent-link="False" data-mc-include-back="False" data-mc-defer-expand-event="True" data-mc-expand-event="click.zf.accordionMenu" data-mc-toc="True" data-mc-side-nav-menu="True">
                                    </ul>
                                </div>
                            </nav>
                            <div class="body-container">
                                <div id="mc-main-content" role="main" data-mc-content-body="True">
                                    <h1 data-mc-autonum=" "><span class="autonumber"><span> </span></span><span style="font-size: 16pt;">TSP with DTM 61850 substation Demo</span>
                                    </h1>
                                    <h2 class="Heading1"><span class="span_1">1 </span>The DTM IEC 61850 Substation Demo</h2>
                                    <p style="background-color: #ffff00;"><span style="background-color: #ffff00;">It is important that the version of the Substation Demo workspace loaded into DTM has the same SCL file as the Test Suite Pro Workspace, so please update DTM if the release version is less than 1.5.0.4549 and update Test Suite Pro if the DTM release is greater than 1.5.1.0.</span>
                                    </p>
                                    <p>The DTM IEC 61850 Substation Demo is a simulation of the high voltage part of a substation with two lines and two transformer bays connecting to a single busbar. In each bay, we have a protection device (LPU/TFPU), a bay control unit (BCU), a switch control unit (SCU) and a merging unit (MU).</p>
                                    <p>The bay control unit implements the control of the switches and the measurements; the switch control unit implements the interface to the switches and the merging unit the interface to the current and voltage transformers. The protection devices implement protection functions including breaker failure protection. The line protection additionally implements reclosing and synchro check function.</p>
                                    <p>Information exchange between the IEDs is using GOOSE.</p>
                                    <h2><span class="span_1">2 </span>Open the Substation Demo Workspace in TSP</h2>
                                    <p>Go to “File”, Select the workspace “DTM IEC 61850 Substation Demo”</p>
                                    <img src="../Resources/Images/opensubdemoTSP.png" />
                                    <p>Select “Edit” and verify the GOOSE adaptor is configured correctly.</p>
                                    <img src="../Resources/Images/TSP with DTM 61850 substation Demo/Open the Substation Demo Workspace_1.png" />
                                    <p>Then save the changes and load the workspace.</p>
                                    <img src="../Resources/Images/TSP with DTM 61850 substation Demo/Open the Substation Demo Workspace_1_3.png" />
                                    <p>Now, the workspace will load, TSP will connect to the servers simulated in DTM and perform some initial tests. After a while, in the Tool selection area on the left, all the checkboxes should be green and indicate that everything is correct. In the custom display to the right, you should see the status of the single line – all switches are closed.</p>
                                    <p>&#160;</p><a class="MCPopupThumbnailLink MCPopupThumbnailPopup" href="../Resources/Images/TSP with DTM 61850 substation Demo/Open the Substation Demo Workspace_1_4.png"><img class="MCPopupThumbnail img" data-mc-width="1918" data-mc-height="1037" src="../Resources/Images/TSP with DTM 61850 substation Demo/Open the Substation Demo Workspace_1_4_thumb_1200_960.png" style="width: 1000px;height: 500px;mc-thumbnail: popup;mc-thumbnail-max-width: 100.00em;mc-thumbnail-max-height: 80.00em;" tabindex="" /></a>
                                    <h2><span class="span_1">3 </span>Use Custom Display to Control Switches</h2>
                                    <p>In the custom display, select “Line 1”.</p><a class="MCPopupThumbnailLink MCPopupThumbnailPopup" href="../Resources/Images/TSP with DTM 61850 substation Demo/Use Custom Display to Control.png"><img class="MCPopupThumbnail img" data-mc-width="1121" data-mc-height="192" src="../Resources/Images/TSP with DTM 61850 substation Demo/Use Custom Display to Control_thumb_1200_960.png" style="width: 1000px;height: 200px;mc-thumbnail: popup;mc-thumbnail-max-width: 100.00em;mc-thumbnail-max-height: 80.00em;" tabindex="" /></a>
                                    <p>The zoom level can be adjusted by pressing the control key and rolling the mouse wheel.  By clicking on “Open”, you can open the circuit breaker.</p>
                                    <img src="../Resources/Images/TSP with DTM 61850 substation Demo/Use Custom Display to Control_1.png" />
                                    <p>You will notice that the operation counter (OpCnt) will increase. After opening, you will as well notice an Event for OpOpn. OpOpn is the signal that is sent with a GOOSE message from the CSWI (in the BCU) to the XCBR (in the SCU) to open the breaker.</p>
                                    <p>If you right click on the tile with the DO OpOpn, you can see the event history – each entry corresponds to a GOOSE message with a new state – and you can reset the event history.</p>
                                    <h2><span class="span_1">4 </span>Use test sequencer to test all the switches</h2>
                                    <p>Instead of manually testing all the switches, you can use test sequencer to automate that task. Go to the display “Test Sequencer”. There, multiple test plans and tests have been prepared. The test plan “Test Control Operation” includes one test to test all the switches of line 1, the other to test all the switches of the bay TX1. On the top right, you can see the test plan and select the tests you want to run. On the left part, the tests are configured; the graphic shows an overview. Note you can zoom in and out the graphic with the wheel of your mouse.</p>
                                    <p>
                                        <img src="../Resources/Images/TestSequencer1.png" />
                                    </p>
                                    <p>Select the test plan “Test Control Operation” and Push on the green play button to start the test. First the test for Line 1 will be executed, then the test for bay TX1. You can observe the progress of the test in the display. At the end, the success is indicated with green color. Note that all switches should be closed before you start the test.</p>
                                    <p>
                                        <img src="../Resources/Images/TestSequencer2.png" />
                                    </p>
                                    <h2><span class="span_1">5 </span>Analyze Protection and Control Schemes with Signal Flow and Logic Analyzer</h2>
                                    <p>Under Display, go to “SignalFlow”. What you see there is an overview on the interactions for the control of Line 1.</p><a class="MCPopupThumbnailLink MCPopupThumbnailPopup" href="../Resources/Images/TSP with DTM 61850 substation Demo/Analyze Protection and Control.png"><img class="MCPopupThumbnail img" data-mc-width="1200" data-mc-height="899" src="../Resources/Images/TSP with DTM 61850 substation Demo/Analyze Protection and Control_thumb_1200_960.png" style="width: 1000px;height: 700px;mc-thumbnail: popup;mc-thumbnail-max-width: 100.00em;mc-thumbnail-max-height: 80.00em;" tabindex="" /></a>
                                    <p>To test and record the scenario with a fault and a successful reclose, start recording in TSP by clicking the start button in the display for signal flow; then go to DTM and push the first little red button in the list on the right.</p>
                                    <p>This will simulate a differential fault on line 1 detected by the differential element PDIF1. The data object PDIF1.Op will be activated, which will result in a trip generated by PTRC. The trip will be sent with a GOOSE message to the LN XCBR in the bay controller which will open the breaker. At the same time, the trip was internally sent as an initiate signal to the reclosing and the breaker failure functions. After a while, the reclosing function will reclose the breaker through the LN CSWI (note the assumption here is, that the reclosing needs to be done with synchrocheck). If release from synchrocheck (LN RSYN) is true, the CSWI will reclose the breaker through the LN XCBR. By default, the fault is assumed to not be permanent, so the reclosing will be successful. You can activate the checkbox next to the PDIF1 button in DTM, which will make the fault permanent. Following a permanent fault which makes the reclose to fail, you can reset the simulation pushing the reset simulation button in DTM.</p>
                                    <img src="../Resources/Images/TSP with DTM 61850 substation Demo/Analyze Protection and Control_1.png" />
                                    <p>Once you stop the recording in TSP – Signal flow display, all of the events recorded will be shown on the timeline below the drawing. You can step through the recording and see the signals that have been sent for each event.</p><a class="MCPopupThumbnailLink MCPopupThumbnailPopup" href="../Resources/Images/TSP with DTM 61850 substation Demo/Analyze Protection and Control_2.png"><img class="MCPopupThumbnail img" data-mc-width="1206" data-mc-height="837" src="../Resources/Images/TSP with DTM 61850 substation Demo/Analyze Protection and Control_2_thumb_1200_960.png" style="width: 1000px;height: 700px;mc-thumbnail: popup;mc-thumbnail-max-width: 100.00em;mc-thumbnail-max-height: 80.00em;" tabindex="" /></a>
                                    <p>To learn more about the Signal Flow Display, please click <a href="../Signal Flow/Introduction.htm">here</a>.</p>
                                    <p>You can as well visualize the same interaction in the logic analyzer display. For the demonstration, select the pre-recorded chart set “Reclose Successful – new DTM”.</p>
                                    <img src="../Resources/Images/TSP with DTM 61850 substation Demo/Analyze Protection and Control_1_4.png" />
                                    <p>You can hide the signal selection.</p>
                                    <img src="../Resources/Images/TSP with DTM 61850 substation Demo/Analyze Protection and Control_1_5.png" />
                                    <p>Then you select again “Record New Chart Set” from the pull-down list and click on the red circle to start recording. Initiate again a fault in DTM, stop recording, and analyze the signal timing.</p><a class="MCPopupThumbnailLink MCPopupThumbnailPopup" href="../Resources/Images/TSP with DTM 61850 substation Demo/Analyze Protection and Control_1_6.png"><img class="MCPopupThumbnail img" data-mc-width="1204" data-mc-height="903" src="../Resources/Images/TSP with DTM 61850 substation Demo/Analyze Protection and Control_1_6_thumb_1200_960.png" style="width: 1000px;height: 700px;mc-thumbnail: popup;mc-thumbnail-max-width: 100.00em;mc-thumbnail-max-height: 80.00em;" tabindex="" /></a>
                                    <p>To learn more about the logic analyzer display, please click <a href="../Testing Substations/View Events in Logic Analyzer.htm">here</a>.</p>
                                    <h2><span class="span_1">6 </span>Testing a Design with Errors</h2>
                                    <p>So far, the DTM workspace we used to test was a design without errors. To demonstrate how to find errors in the design, run the script in DTM called “InsertAllErrors.js” to introduce errors in the design being simulated and TSP will be used to find these errors.</p>
                                    <img src="../Resources/Images/TSP with DTM 61850 substation Demo/Testing a Design with Errors.png" />
                                    <p>This will run three individual scripts that create the following three errors:</p>
                                    <ul>
                                        <li value="1">	BreakSimulation.js: This will break the simulation for the switch QC1 in the bay TX1 (wrong connection to LN XSWI open input)</li>
                                        <li value="2">	ChangeModel.js: This will change the value of a configuration attribute in IED D1Line2BCU1</li>
                                        <li value="3">	DisableGOOSE.js: For IED D1TX2BCU1, the capability to send and receive GOOSE messages will be disabled</li>
                                    </ul>
                                    <p>Note that you also can introduce just one of those errors by running the corresponding script.</p>
                                    <h2><span class="span_1">7 </span>Checking the system status in TSP</h2>
                                    <p>The System Status group on the Tools menu shows the errors generated by running the script in DTM to introduce some errors. We now have problems with both the GOOSE tracker and LGOS tools that should either be resolved or acknowledged.</p>
                                    <img src="../Resources/Images/TSP with DTM 61850 substation Demo/Checking the system status.png" />
                                    <h2><span class="span_1">8 </span>Verifying Messages on the Wire with GOOSE Tracker</h2>
                                    <p>In GOOSE tracker, we see that the message from D1TX2BCU1MEAS is missing on the wire.</p>
                                    <img src="../Resources/Images/TSP with DTM 61850 substation Demo/Verifying Messages on the.png" />
                                    <p>Checking with Advanced Client tool, we see that the related GOOSE control block is disabled. Trying to enable fails, so apparently there is an issue with the GOOSE configuration in that IED.</p>
                                    <img src="../Resources/Images/TSP with DTM 61850 substation Demo/Verifying Messages on the_1.png" />
                                    <p>Looking into the LGOS tool, we see that D1TX2SCU1 is supposed to receive the GOOSE message from D1TX2BCU1, but the message is not seen on the wire by TSP and it is as well not received by D1TX2SCU1. We as well see, that D1TX2BCU1 is supposed to receive a message from D1TX2SCU1; that message is seen on the wire, but D1TX2BCU1 does not indicate reception.</p><a class="MCPopupThumbnailLink MCPopupThumbnailPopup" href="../Resources/Images/TSP with DTM 61850 substation Demo/Verifying Messages on the_1_3.png"><img class="MCPopupThumbnail img" data-mc-width="1225" data-mc-height="747" src="../Resources/Images/TSP with DTM 61850 substation Demo/Verifying Messages on the_1_3_thumb_1200_960.png" style="width: 1000px;height: 500px;mc-thumbnail: popup;mc-thumbnail-max-width: 100.00em;mc-thumbnail-max-height: 80.00em;" tabindex="" /></a>
                                    <p>This looks like there is a problem with the configuration of the GOOSE messages in D1TX2BCU1.</p>
                                    <h2><span class="span_1">9 </span>Errors shown in Test Sequencer</h2>
                                    <p>Running the script “BreakingSimulation.js” in DTM introduced an error in the control of the switch QC1 in the bay TX1. If we run again the test sequence for the bay TX1, this will show as an error.</p><a class="MCPopupThumbnailLink MCPopupThumbnailPopup" href="../Resources/Images/TSP with DTM 61850 substation Demo/Errors shown in Test Sequencer.png"><img class="MCPopupThumbnail img" data-mc-width="1288" data-mc-height="835" src="../Resources/Images/TSP with DTM 61850 substation Demo/Errors shown in Test Sequencer_thumb_1200_960.png" style="width: 1000px;height: 700px;mc-thumbnail: popup;mc-thumbnail-max-width: 100.00em;mc-thumbnail-max-height: 80.00em;" tabindex="" /></a>
                                    <h2><span class="span_1">10 </span>Differences in the Model</h2>
                                    <p>Running the script “ChangeModel.js” in DTM introduced a change of a configuration parameter in one IED. We can find that difference using the Compare tool of TSP.</p>
                                    <p>The easiest way to find differences is, to run “Compare All”:</p>
                                    <img src="../Resources/Images/TSP with DTM 61850 substation Demo/Differences in the Model.png" />
                                    <p>We then see that one error was found:</p>
                                    <img src="../Resources/Images/TSP with DTM 61850 substation Demo/Differences in the Model_1.png" />
                                    <p>Selecting an IED, the IED with the error is flagged in the list:</p>
                                    <img src="../Resources/Images/TSP with DTM 61850 substation Demo/Differences in the Model_1_3.png" />
                                    <p>When selecting that IED, the error is shown. It can as well be located by opening the model in the left part of the window below.</p>
                                    <img src="../Resources/Images/TSP with DTM 61850 substation Demo/Differences in the Model_1_4.png" /><a class="MCPopupThumbnailLink MCPopupThumbnailPopup" href="../Resources/Images/TSP with DTM 61850 substation Demo/Differences in the Model_1_5.png"><img class="MCPopupThumbnail img" data-mc-width="1074" data-mc-height="754" src="../Resources/Images/TSP with DTM 61850 substation Demo/Differences in the Model_1_5_thumb_1200_960.png" style="width: 1000px;height: 700px;mc-thumbnail: popup;mc-thumbnail-max-width: 100.00em;mc-thumbnail-max-height: 80.00em;" tabindex="" /></a>
                                    <p>&#160;</p>
                                    <h2><span class="span_1">11 </span>Support for testing in a live environment</h2>
                                    <p>TSP has various options build-in to support IEC 61850 test mode and simulated GOOSE messages. In this demo workspace, there are two test sequences included that demonstrate those features.</p>
                                    <p>In the first one, the use case is to test control with synchrocheck in the Line 1 BCU. The test sets the logical device D1Line1BCU1CTRL in test mode and sets D1LineBCU1 to receive simulated GOOSE messages. During the test, the GOOSE message from the protection device with information from the recloser and the synchrocheck are simulated and reclose requests with and without synchrocheck release are tested. Since the D1Line1SCU1 is not in test mode, the breaker will not close.</p>
                                    <p>In the second test, D1Line1SCU is also isolated. It is set to the mode test/blocked. This time, the close request from CSWI in D1Line1BCU1 is accepted by D1Line1SCU1, but as it is in test/blocked, it will only indicate in opOk the acceptance of the request but not issue a physical request to open the breaker.</p>
                                </div>
                            </div>
                        </div>
                    </div><a data-close="true"></a>
                </div>
            </div>
        </div>
    </body>
</html>