<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" version="2007" revision="B" release="4">
<Header id="CCI_Oss_Contr" version="1" revision="1.2" toolID="" nameStructure="IEDName">
<History>
<Hitem version="1" revision="1" when="05/08/2022 12:00:00" what="Esempio CID CCI Osservab. + Controllab." who="RMS" why="Per TR 57-126 relativo a Allegato T CEI 0-16" />
<Hitem version="1" revision="2" when="2026-09-25" what="Lab TG544 Eth_A bind IP → 192.168.10.1/24 (LAN1 DSO)" who="CCLI" why="Phase 3 P3-02 lab CID; keep example.cid unchanged" />
<Hitem version="1" revision="3" when="2026-09-26" what="Fix CtlModelKind/OriginatorCategoryKind spaced enum strings; add LPL configRev; fix ctlModel Val" who="CCLI" why="TSP SCL Verify Report.xlsx — enum corruption cascade" />
<Hitem version="1" revision="4" when="2026-10-02" what="LN/DO audit align: DPCC ratings on all inst; DECP1 VMax/VMin; DGEN GnOpSt/OpTmsRs; MMXU2 TotVAr/PPV/A; DVVR VVArCrv" who="CCLI" why="LN,DO.xlsx mandatory DO audit vs lab CID" />
<Hitem version="1" revision="5" when="2026-10-02" what="Add GSEControl gcb_PdC_Mis4sec + gcb_Stato_Allarmi with GSE comms (IED Explorer GOOSE sender)" who="CCLI" why="P5-G02 integrated IedServer GOOSE publish" />
<Hitem version="1" revision="6" when="2026-10-09" what="SCL Verify: Mod/Beh blocked enum; remove SupSubscription; PdC PPV/A SDI nesting" who="CCLI" why="TSP offline verify" />
<Hitem version="1" revision="7" when="2026-10-09" what="LLN0 repair: DataSet-Report-DOI-GSE order; valid XML on PdC phsC" who="CCLI" why="Clear last SchemaValidation Error" />
<Hitem version="1" revision="8" when="2026-10-09" what="MMXU2 drop PPV/A (Gen* TotW-only); URCB OptFields entryID=false for TSP Compare" who="CCLI" why="TSP Compare dual MissingFromDiscover on DEL/WYE; keep PPV/A on PdC MMXU1 only" />
<Hitem version="1" revision="9" when="2026-10-09" what="configRev 20261009; BRCB OptFields entryID=false; cfg RC options align TSP OptFlds (URCB 159, BRCB 191)" who="CCLI" why="TSP Compare AFTER: configRev + 8 RCB OptFlds Value deltas" />
<Hitem version="1.2" revision="1.2" when="2026-11-17" what="Generated profile 'erda_wave1_17ln' (17 LN) from lab_tg544_eth_a.cid via classification schema 1.2 · ERDA specimen Rev 1.2" who="CCLI" why="scripts/generate_icd.py --profile erda_wave1_17ln schema 1.2" /></History>
</Header>
<Communication>
<SubNetwork name="subnetwork1" type="8-MMS" desc="">
<Text>CCI-DSO bus — TG544 LAN1 Eth_A lab</Text>
<BitRate unit="b/s">100000</BitRate>
<ConnectedAP iedName="CCI016_01" apName="accessPoint1">
<Address>
<P type="IP">192.168.10.1</P>
<P type="IP-SUBNET">255.255.255.0</P>
<P type="IP-GATEWAY">192.168.10.1</P>
<P type="OSI-TSEL">0001</P>
<P type="OSI-PSEL">00000001</P>
<P type="OSI-SSEL">0001</P>
<P type="OSI-AP-Title">1,1,1,999,1</P>
<P type="OSI-AE-Qualifier">12</P>
</Address>
</ConnectedAP>
</SubNetwork>
</Communication>
<IED name="CCI016_01" engRight="full" originalSclRevision="B" originalSclVersion="2007">
<Services nameLength="32">
<DynAssociation />
<GetDirectory />
<GetDataObjectDefinition />
<GetDataSetValue />
<DataSetDirectory />
<ConfDataSet max="10" maxAttributes="200" modify="false" />
<ReadWrite />
<ConfReportControl max="10" bufMode="unbuffered" bufConf="false" />
<GetCBValues />
<ClientServices bufReport="false" goose="false" readLog="false" unbufReport="true" supportsLdName="true" maxAttributes="200" maxReports="10" />
<DataObjectDirectory />
<ReportSettings cbName="Fix" datSet="Fix" rptID="Fix" optFields="Fix" bufTime="Fix" trgOps="Fix" intgPd="Fix" resvTms="false" owner="false" />
<ConfLNs fixPrefix="true" fixLnInst="true" />
<ConfLdName />
<TimeSyncProt sntp="true" c37_238="false" other="true" />
</Services>
<AccessPoint name="accessPoint1" desc="">
<Server desc="CCI CEI 0-16 Oss. e Contr.">
<Authentication />
<LDevice inst="LD_Plant" desc="">
<LN0 lnClass="LLN0" lnType="LLN01" inst="">
<DataSet name="DS_R_PdC_Mis4sec" desc="Misure al PdC a 4sec del CCI">
<FCDA ldInst="LD_Plant" lnClass="MMXU" fc="MX" lnInst="1" prefix="PdC" doName="TotW" />
<FCDA ldInst="LD_Plant" lnClass="MMXU" fc="MX" lnInst="1" prefix="PdC" doName="TotVAr" />
<FCDA ldInst="LD_Plant" lnClass="MMXU" fc="MX" lnInst="1" prefix="PdC" doName="PPV" />
<FCDA ldInst="LD_Plant" lnClass="MMXU" fc="MX" lnInst="1" prefix="PdC" doName="A" />
</DataSet>
<DataSet name="DS_R_GenAcc_Mis4sec" desc="Misure a 4sec per Tipo Generazione e Accumulo del CCI">
<FCDA ldInst="LD_Plant" lnClass="MMXU" fc="MX" lnInst="1" prefix="St" doName="TotW" />
</DataSet>
<DataSet name="DS_R_SingGen_Mis4sec" desc="Misure a 4sec per Singolo Generatore del CCI">
<FCDA ldInst="LD_Plant" lnClass="MMXU" fc="MX" lnInst="1" prefix="SGG" doName="TotW" />
<FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="1" prefix="SSGG" doName="GnGrId" />
</DataSet>
<ReportControl name="urcb_PdC_Mis4sec" confRev="1" datSet="DS_R_PdC_Mis4sec" rptID="CCI016_01LD_Plant/LLN0.urcb_PdC_Mis4sec" intgPd="4000" bufTime="0" desc="Misure al PdC a 4sec del CCI">
<TrgOps period="true" gi="true" />
<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" />
<RptEnabled max="2" desc="Client DSO" />
</ReportControl>
<ReportControl name="urcb_GenAcc_Mis4sec" confRev="1" datSet="DS_R_GenAcc_Mis4sec" rptID="CCI016_01LD_Plant/LLN0.urcb_GenAcc_Mis4sec" intgPd="4000" bufTime="0" desc="Misure a 4sec per Tipo Generazione e Accumulo del CCI">
<TrgOps period="true" gi="true" />
<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" />
<RptEnabled max="2" desc="Client DSO" />
</ReportControl>
<ReportControl name="urcb_SingGen_Mis4sec" confRev="1" datSet="DS_R_SingGen_Mis4sec" rptID="CCI016_01LD_Plant/LLN0.urcb_SingGen_Mis4sec" intgPd="4000" bufTime="0" desc="Misure a 4sec per Singolo Generatore del CCI">
<TrgOps period="true" gi="true" />
<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" />
<RptEnabled max="2" desc="Client DSO" />
</ReportControl>
<DOI name="Mod" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
<DAI name="ctlModel">
<Val>status-only</Val>
</DAI>
</DOI>
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
<DOI name="Health" desc="">
<DAI name="stVal">
<Val>Ok</Val>
</DAI>
</DOI>
<DOI name="NamPlt" desc="">
<DAI name="configRev">
<Val>20261009</Val>
</DAI>
<DAI name="ldNs" desc="">
<Val>IEC61850-7-4:2010</Val>
</DAI>
</DOI>
</LN0>
<LN lnClass="LPHD" lnType="LPHD1" inst="1" prefix="">
<DOI name="PhyHealth" desc="">
<DAI name="stVal">
<Val>Ok</Val>
</DAI>
</DOI>
<DOI name="PhyNam">
<DAI name="vendor">
<Val>Abcd_01</Val>
</DAI>
<DAI name="swRev">
<Val>1.0</Val>
</DAI>
<DAI name="location">
<Val>IT000E123456789</Val>
</DAI>
</DOI>
</LN>
<LN lnClass="DPCC" lnType="DPCC1" inst="1" prefix="PdC_Wi">
<DOI name="NamPlt">
<DAI name="lnNs">
<Val>IEC61850-7-420:2019A</Val>
</DAI>
</DOI>
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
<DOI name="WRtg" desc="PdC - Potenza attiva massima in immissione (kW)">
<SDI name="setMag" desc="">
<DAI name="f" desc="Valore caratteristico di Impianto">
<Val>200</Val>
</DAI>
</SDI>
</DOI>
</LN>
<LN lnClass="DPCC" lnType="DPCC1" inst="1" prefix="PdC_Wa">
<DOI name="NamPlt">
<DAI name="lnNs">
<Val>IEC61850-7-420:2019A</Val>
</DAI>
</DOI>
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
<DOI name="WRtg" desc="PdC - Potenza attiva massima in assorbimento (kW)">
<SDI name="setMag" desc="">
<DAI name="f" desc="Valore caratteristico di Impianto">
<Val>200</Val>
</DAI>
</SDI>
</DOI>
</LN>
<LN lnClass="DPCC" lnType="DPCC2" inst="1" prefix="PdC_Qi">
<DOI name="NamPlt">
<DAI name="lnNs">
<Val>IEC61850-7-420:2019A</Val>
</DAI>
</DOI>
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
<DOI name="VArRtg" desc="PdC - Potenza reattiva induttiva massima (kVAr)">
<SDI name="setMag" desc="">
<DAI name="f" desc="Valore caratteristico di Impianto">
<Val>50</Val>
</DAI>
</SDI>
</DOI>
</LN>
<LN lnClass="DPCC" lnType="DPCC2" inst="1" prefix="PdC_Qc">
<DOI name="NamPlt">
<DAI name="lnNs">
<Val>IEC61850-7-420:2019A</Val>
</DAI>
</DOI>
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
<DOI name="VArRtg" desc="PdC - Potenza reattiva capacitiva massima (kVAr)">
<SDI name="setMag" desc="">
<DAI name="f" desc="Valore caratteristico di Impianto">
<Val>50</Val>
</DAI>
</SDI>
</DOI>
</LN>
<LN lnClass="DPCC" lnType="DPCC3" inst="1" prefix="PdC_VA">
<DOI name="NamPlt">
<DAI name="lnNs">
<Val>IEC61850-7-420:2019A</Val>
</DAI>
</DOI>
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
<DOI name="VARtg" desc="PdC - Potenza apparente massima di Impianto (kVA)">
<SDI name="setMag" desc="">
<DAI name="f" desc="Inserire il valore caratteristico di Impianto">
<Val>210</Val>
</DAI>
</SDI>
</DOI>
</LN>
<LN lnClass="DECP" lnType="DECP1" inst="1" prefix="DisFR">
<DOI name="NamPlt">
<DAI name="lnNs">
<Val>IEC61850-7-420:2019A</Val>
</DAI>
</DOI>
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
</LN>
<LN lnClass="DGEN" lnType="DGEN1" inst="1" prefix="DisFR">
<DOI name="NamPlt">
<DAI name="lnNs">
<Val>IEC61850-7-420:2019A</Val>
</DAI>
</DOI>
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
</LN>
<LN lnClass="DSTO" lnType="DSTO1" inst="1" prefix="DisFR">
<DOI name="NamPlt">
<DAI name="lnNs">
<Val>IEC61850-7-420:2019A</Val>
</DAI>
</DOI>
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
</LN>
<LN lnClass="MMXU" lnType="MMXU1" inst="1" prefix="PdC">
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
<DOI name="PPV" desc="Tensione concatenata al PdC">
<SDI name="phsAB">
<SDI name="cVal">
<SDI name="mag">
<DAI name="f">
<Val>20</Val>
</DAI>
</SDI>
</SDI>
</SDI>
<SDI name="phsBC">
<SDI name="cVal">
<SDI name="mag">
<DAI name="f">
<Val>0</Val>
</DAI>
</SDI>
</SDI>
</SDI>
<SDI name="phsCA">
<SDI name="cVal">
<SDI name="mag">
<DAI name="f">
<Val>0</Val>
</DAI>
</SDI>
</SDI>
</SDI>
</DOI>
<DOI name="A" desc="Corrente al PdC">
<SDI name="phsA">
<SDI name="cVal">
<SDI name="mag">
<DAI name="f">
<Val>0</Val>
</DAI>
</SDI>
</SDI>
</SDI>
<SDI name="phsB">
<SDI name="cVal">
<SDI name="mag">
<DAI name="f">
<Val>0</Val>
</DAI>
</SDI>
</SDI>
</SDI>
<SDI name="phsC">
<SDI name="cVal">
<SDI name="mag">
<DAI name="f">
<Val>0</Val>
</DAI>
</SDI>
</SDI>
</SDI>
</DOI>
</LN>
<LN lnClass="MMXU" lnType="MMXU2" inst="1" prefix="St">
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
</LN>
<LN lnClass="MMXU" lnType="MMXU2" inst="1" prefix="SGG" desc="Misura di P Singolo Gruppo di Generazione GenPV(1)">
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
</LN>
<LN lnClass="XCBR" lnType="XCBR1" inst="1" prefix="IDG">
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
<DOI name="Pos" desc="">
<DAI name="ctlModel">
<Val>status-only</Val>
</DAI>
</DOI>
<DOI name="BlkOpn" desc="">
<DAI name="ctlModel">
<Val>status-only</Val>
</DAI>
</DOI>
<DOI name="BlkCls" desc="">
<DAI name="ctlModel">
<Val>status-only</Val>
</DAI>
</DOI>
</LN>
<LN lnClass="DGEN" lnType="DGEN2" inst="1" prefix="SSGG" desc="Singolo Gruppo di Generazione GenPV(1)">
<DOI name="NamPlt">
<DAI name="lnNs">
<Val>(Tr)IEC61850-CEI016:2022</Val>
</DAI>
</DOI>
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
<DOI name="Health" desc="Stato Operativo">
<DAI name="stVal">
<Val>Ok</Val>
</DAI>
</DOI>
<DOI name="GnGrId" desc="Numero Identificativo">
<DAI name="stVal">
<Val>1</Val>
</DAI>
</DOI>
</LN>
<LN lnClass="DWMX" lnType="DWMX1" inst="1" prefix="Wlim" desc="Fz. di Regolazione - limitazione della W - da DSO">
<DOI name="NamPlt">
<DAI name="lnNs">
<Val>(Tr)IEC61850-CEI016:2022</Val>
</DAI>
</DOI>
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>off</Val>
</DAI>
</DOI>
<DOI name="WMaxSptPct" desc="Setpoint limite di W in generazione (percentuale con segno rispetto a Smax di Impianto) [0..100]">
<DAI name="ctlModel">
<Val>direct-with-enhanced-security</Val>
</DAI>
</DOI>
<DOI name="Mod" desc="Attivazione/disattivazione funzionamento [5 = Inattiva, 1 = Attiva]">
<DAI name="stVal">
<Val>off</Val>
</DAI>
<DAI name="ctlModel">
<Val>direct-with-enhanced-security</Val>
</DAI>
</DOI>
</LN>
<LN lnClass="DAGC" lnType="DAGC1" inst="1" prefix="WSd" desc="Fz. di Regolazione - modulazione di W in immissione/assorbimento al PdC - da DSO">
<DOI name="NamPlt">
<DAI name="lnNs">
<Val>(Tr)IEC61850-CEI016:2022</Val>
</DAI>
</DOI>
<DOI name="Beh" desc="">
<DAI name="stVal">
<Val>on</Val>
</DAI>
</DOI>
<DOI name="WSptPct" desc="Setpoint modulazione W in immissione/assorbimento al PdC (percentuale con segno rispetto alla Smax di Impianto) [0..100]">
<DAI name="ctlModel">
<Val>direct-with-enhanced-security</Val>
</DAI>
<SDI name="mxVal" desc="Setpoint W in immissione/assorbimento al PdC (percentuale con segno rispetto a Smax di Impianto) [0..100]">
<DAI name="f" desc="Valore default set-point">
<Val>20</Val>
</DAI>
</SDI>
</DOI>
<DOI name="Mod" desc="Attivazione/disattivazione funzionamento - [5 = Inattiva, 1 = Attiva]">
<DAI name="stVal">
<Val>on</Val>
</DAI>
<DAI name="ctlModel">
<Val>direct-with-enhanced-security</Val>
</DAI>
</DOI>
</LN>
</LDevice>
</Server>
</AccessPoint>
</IED>
<DataTypeTemplates>
<LNodeType id="LLN01" lnClass="LLN0">
<DO name="Mod" type="ENC_1_Mod" />
<DO name="Beh" type="ENS_2_Beh" />
<DO name="Health" type="ENS_1_Health" />
<DO name="NamPlt" type="LPL_5_NamPlt" />
</LNodeType>
<LNodeType id="LPHD1" lnClass="LPHD">
<DO name="PhyNam" type="DPL_1_PhyNam" />
<DO name="PhyHealth" type="ENS_1_PhyHealth" />
<DO name="Proxy" type="SPS_1_Proxy" />
</LNodeType>
<LNodeType id="DPCC1" lnClass="DPCC">
<DO name="NamPlt" type="LPL_5_NamPlt" />
<DO name="Beh" type="ENS_2_Beh" />
<DO name="AreaEpsEcpId" type="VSG_2_AreaEpsEcp" />
<DO name="AreaEpsWMax" type="ASG_2_WMaxSet" />
<DO name="VRef" type="ASG_2_WMaxSet" />
<DO name="WRtg" type="ASG_2_WMaxSet" />
<DO name="VArRtg" type="ASG_2_WMaxSet" />
<DO name="VARtg" type="ASG_2_WMaxSet" />
<DO name="RefFrm" type="SPG_2_RefFrm" />
<DO name="ElcRefId" type="VSG_2_AreaEpsEcp" />
</LNodeType>
<LNodeType id="DPCC2" lnClass="DPCC">
<DO name="NamPlt" type="LPL_5_NamPlt" />
<DO name="Beh" type="ENS_2_Beh" />
<DO name="AreaEpsEcpId" type="VSG_2_AreaEpsEcp" />
<DO name="AreaEpsWMax" type="ASG_2_WMaxSet" />
<DO name="VRef" type="ASG_2_WMaxSet" />
<DO name="WRtg" type="ASG_2_WMaxSet" />
<DO name="VArRtg" type="ASG_2_WMaxSet" />
<DO name="VARtg" type="ASG_2_WMaxSet" />
<DO name="RefFrm" type="SPG_2_RefFrm" />
<DO name="ElcRefId" type="VSG_2_AreaEpsEcp" />
</LNodeType>
<LNodeType id="DPCC3" lnClass="DPCC">
<DO name="NamPlt" type="LPL_5_NamPlt" />
<DO name="Beh" type="ENS_2_Beh" />
<DO name="AreaEpsEcpId" type="VSG_2_AreaEpsEcp" />
<DO name="AreaEpsWMax" type="ASG_2_WMaxSet" />
<DO name="VRef" type="ASG_2_WMaxSet" />
<DO name="WRtg" type="ASG_2_WMaxSet" />
<DO name="VArRtg" type="ASG_2_WMaxSet" />
<DO name="VARtg" type="ASG_2_WMaxSet" />
<DO name="RefFrm" type="SPG_2_RefFrm" />
<DO name="ElcRefId" type="VSG_2_AreaEpsEcp" />
</LNodeType>
<LNodeType id="DECP1" lnClass="DECP">
<DO name="NamPlt" type="LPL_5_NamPlt" />
<DO name="Beh" type="ENS_2_Beh" />
<DO name="VRef" type="ASG_2_WMaxSet" />
<DO name="VMax" type="ASG_2_WMaxSet" />
<DO name="VMin" type="ASG_2_WMaxSet" />
<DO name="RefFrm" type="SPG_2_RefFrm" />
<DO name="ElcRefId" type="VSG_2_AreaEpsEcp" />
</LNodeType>
<LNodeType id="DGEN1" lnClass="DGEN">
<DO name="NamPlt" type="LPL_5_NamPlt" />
<DO name="DEROpSt" type="ENS_2_DEROpSt" />
<DO name="GnOpSt" type="ENS_2_GnOpSt" />
<DO name="OpTmsRs" type="INS_1_OpCnt" />
<DO name="Beh" type="ENS_2_Beh" />
<DO name="WMaxRtg" type="ASG_2_WMaxSet" />
<DO name="VMaxRtg" type="ASG_2_WMaxSet" />
<DO name="WMax" type="ASG_2_WMaxSet" />
<DO name="WRmp" type="ASG_2_WMaxSet" />
<DO name="VMax" type="ASG_2_WMaxSet" />
<DO name="OutEcpRef" type="ORG_2_ElcMsRef" />
<DO name="PhsConnTyp" type="ENG_2_PhsConnTyp" />
<DO name="DERTyp" type="ENG_2_DERTyp" />
</LNodeType>
<LNodeType id="DSTO1" lnClass="DSTO">
<DO name="NamPlt" type="LPL_5_NamPlt" />
<DO name="DEROpSt" type="ENS_2_DEROpSt" />
<DO name="Beh" type="ENS_2_Beh" />
<DO name="EffWh" type="MV_2_CtbWPct" />
<DO name="EffWhPct" type="MV_2_CtbWPct" />
<DO name="EqSto" type="ORG_2_ElcMsRef" />
<DO name="ChaWMax" type="ASG_2_WMaxSet" />
<DO name="OutEcpRef" type="ORG_2_ElcMsRef" />
<DO name="PhsConnTyp" type="ENG_2_PhsConnTyp" />
<DO name="DERTyp" type="ENG_2_DERTyp" />
</LNodeType>
<LNodeType id="MMXU1" lnClass="MMXU">
<DO name="Beh" type="ENS_2_Beh" />
<DO name="TotW" type="MV_2_CtbWPct" />
<DO name="TotVAr" type="MV_2_CtbWPct" />
<DO name="PPV" type="DEL_1_PPV" />
<DO name="A" type="WYE_1_A" />
</LNodeType>
<LNodeType id="MMXU2" lnClass="MMXU">
<DO name="Beh" type="ENS_2_Beh" />
<DO name="TotW" type="MV_2_CtbWPct" />
<DO name="TotVAr" type="MV_2_CtbWPct" />
</LNodeType>
<LNodeType id="XCBR1" lnClass="XCBR">
<DO name="Beh" type="ENS_2_Beh" />
<DO name="Loc" type="SPS_1_Proxy" />
<DO name="OpCnt" type="INS_1_OpCnt" />
<DO name="Pos" type="DPC_1_Pos" />
<DO name="BlkOpn" type="SPC_1_BlkOpn" />
<DO name="BlkCls" type="SPC_1_BlkOpn" />
</LNodeType>
<LNodeType id="DGEN2" lnClass="DGEN">
<DO name="NamPlt" type="LPL_5_NamPlt" />
<DO name="DEROpSt" type="ENS_2_DEROpSt" />
<DO name="GnOpSt" type="ENS_2_GnOpSt" />
<DO name="OpTmsRs" type="INS_1_OpCnt" />
<DO name="Beh" type="ENS_2_Beh" />
<DO name="Health" type="ENS_1_Health" />
<DO name="WMaxRtg" type="ASG_2_WMaxSet" />
<DO name="VMaxRtg" type="ASG_2_WMaxSet" />
<DO name="WMax" type="ASG_2_WMaxSet" />
<DO name="WRmp" type="ASG_2_WMaxSet" />
<DO name="VMax" type="ASG_2_WMaxSet" />
<DO name="OutEcpRef" type="ORG_2_ElcMsRef" />
<DO name="PhsConnTyp" type="ENG_2_PhsConnTyp" />
<DO name="DERTyp" type="ENG_2_DERTyp" />
<DO name="GnGrId" type="INS_1_OpCnt" />
</LNodeType>
<LNodeType id="DWMX1" lnClass="DWMX">
<DO name="NamPlt" type="LPL_5_NamPlt" />
<DO name="Beh" type="ENS_2_Beh" />
<DO name="WMaxSptPct" type="APC_1_WMaxSpt" />
<DO name="Mod" type="ENC_2_Mod" />
<DO name="RmpRteUse" type="SPG_2_RefFrm" />
<DO name="InEcpRef" type="ORG_2_ElcMsRef" />
<DO name="FctOpStAuto" type="ENS_2_FctOpSt" />
<DO name="FctOpStEx" type="ENS_2_FctOpSt" />
</LNodeType>
<LNodeType id="DAGC1" lnClass="DAGC">
<DO name="NamPlt" type="LPL_5_NamPlt" />
<DO name="Beh" type="ENS_2_Beh" />
<DO name="ReqW" type="MV_2_CtbWPct" />
<DO name="WSptPct" type="APC_1_WMaxSpt" />
<DO name="Mod" type="ENC_2_Mod" />
<DO name="RmpRteUse" type="SPG_2_RefFrm" />
<DO name="InEcpRef" type="ORG_2_ElcMsRef" />
<DO name="FctOpSt" type="ENS_2_FctOpSt" />
</LNodeType>
<DOType id="ENC_1_Mod" cdc="ENC">
<DA name="stVal" type="Mod" bType="Enum" fc="ST" dchg="true" />
<DA name="q" bType="Quality" fc="ST" qchg="true" />
<DA name="t" bType="Timestamp" fc="ST" />
<DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" />
</DOType>
<DOType id="ENS_2_Beh" cdc="ENS">
<DA name="stVal" type="Beh" bType="Enum" fc="ST" dchg="true" dupd="true" />
<DA name="q" bType="Quality" fc="ST" qchg="true" />
<DA name="t" bType="Timestamp" fc="ST" />
</DOType>
<DOType id="ENS_1_Health" cdc="ENS">
<DA name="stVal" type="Health" bType="Enum" fc="ST" dchg="true" dupd="true" />
<DA name="q" bType="Quality" fc="ST" qchg="true" />
<DA name="t" bType="Timestamp" fc="ST" />
</DOType>
<DOType id="DPL_1_PhyNam" cdc="DPL">
<DA name="vendor" bType="VisString255" fc="DC" />
<DA name="swRev" bType="VisString255" fc="DC" />
<DA name="location" bType="VisString255" fc="DC" />
</DOType>
<DOType id="ENS_1_PhyHealth" cdc="ENS">
<DA name="stVal" type="PhyHealth" bType="Enum" fc="ST" dchg="true" dupd="true" />
<DA name="q" bType="Quality" fc="ST" qchg="true" />
<DA name="t" bType="Timestamp" fc="ST" />
</DOType>
<DOType id="SPS_1_Proxy" cdc="SPS">
<DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
<DA name="q" bType="Quality" fc="ST" qchg="true" />
<DA name="t" bType="Timestamp" fc="ST" />
</DOType>
<DOType id="LPL_5_NamPlt" cdc="LPL">
<DA name="vendor" bType="VisString255" fc="DC" />
<DA name="swRev" bType="VisString255" fc="DC" />
<DA name="configRev" bType="VisString255" fc="DC" />
<DA name="ldNs" bType="VisString255" fc="EX" />
<DA name="lnNs" bType="VisString255" fc="EX" />
</DOType>
<DOType id="VSG_2_AreaEpsEcp" cdc="VSG">
<DA name="setVal" bType="VisString255" fc="SP" dchg="true" />
</DOType>
<DOType id="ASG_2_WMaxSet" cdc="ASG">
<DA name="setMag" type="AnalogueValue_1" bType="Struct" fc="SP" dchg="true" />
</DOType>
<DOType id="ENG_2_PhsConnTyp" cdc="ENG">
<DA name="setVal" type="PhaseKind" bType="Enum" fc="SP" dchg="true" />
</DOType>
<DOType id="ENG_2_DERTyp" cdc="ENG">
<DA name="setVal" type="DERUnitKind" bType="Enum" fc="SP" dchg="true" />
</DOType>
<DOType id="ORG_2_ElcMsRef" cdc="ORG">
<DA name="setSrcRef" bType="VisString129" fc="SP" dchg="true" />
</DOType>
<DOType id="SPG_2_RefFrm" cdc="SPG">
<DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true" />
</DOType>
<DOType id="MV_2_CtbWPct" cdc="MV">
<DA name="mag" type="AnalogueValue_1" bType="Struct" fc="MX" dchg="true" dupd="true" />
<DA name="q" bType="Quality" fc="MX" qchg="true" />
<DA name="t" bType="Timestamp" fc="MX" />
</DOType>
<DOType id="ENS_2_DEROpSt" cdc="ENS">
<DA name="stVal" type="DERStateKind" bType="Enum" fc="ST" dchg="true" dupd="true" />
<DA name="q" bType="Quality" fc="ST" qchg="true" />
<DA name="t" bType="Timestamp" fc="ST" />
</DOType>
<DOType id="ENS_2_GnOpSt" cdc="ENS">
<DA name="stVal" type="DERStateKind" bType="Enum" fc="ST" dchg="true" dupd="true" />
<DA name="q" bType="Quality" fc="ST" qchg="true" />
<DA name="t" bType="Timestamp" fc="ST" />
</DOType>
<DOType id="DEL_1_PPV" cdc="DEL">
<SDO name="phsAB" type="CMV_1_phsAB" />
<SDO name="phsBC" type="CMV_1_phsAB" />
<SDO name="phsCA" type="CMV_1_phsAB" />
</DOType>
<DOType id="CMV_1_phsAB" cdc="CMV">
<DA name="cVal" type="Vector_1" bType="Struct" fc="MX" dchg="true" dupd="true" />
<DA name="q" bType="Quality" fc="MX" qchg="true" />
<DA name="t" bType="Timestamp" fc="MX" />
</DOType>
<DOType id="WYE_1_A" cdc="WYE">
<SDO name="phsA" type="CMV_1_phsAB" />
<SDO name="phsB" type="CMV_1_phsAB" />
<SDO name="phsC" type="CMV_1_phsAB" />
</DOType>
<DOType id="INS_1_OpCnt" cdc="INS">
<DA name="stVal" bType="INT32" fc="ST" dchg="true" dupd="true" />
<DA name="q" bType="Quality" fc="ST" qchg="true" />
<DA name="t" bType="Timestamp" fc="ST" />
</DOType>
<DOType id="DPC_1_Pos" cdc="DPC">
<DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
<DA name="q" bType="Quality" fc="ST" qchg="true" />
<DA name="t" bType="Timestamp" fc="ST" />
<DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" dchg="true" />
</DOType>
<DOType id="SPC_1_BlkOpn" cdc="SPC">
<DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
<DA name="q" bType="Quality" fc="ST" qchg="true" />
<DA name="t" bType="Timestamp" fc="ST" />
<DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" dchg="true" />
</DOType>
<DOType id="APC_1_WMaxSpt" cdc="APC">
<DA name="Cancel" type="APCCancel_1" bType="Struct" fc="CO" />
<DA name="Oper" type="APCOperate_1" bType="Struct" fc="CO" />
<DA name="SBOw" type="APCSelectWithValue_1" bType="Struct" fc="CO" />
<DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" />
<DA name="mxVal" type="AnalogueValue_1" bType="Struct" fc="MX" dchg="true" />
<DA name="q" bType="Quality" fc="MX" qchg="true" />
<DA name="t" bType="Timestamp" fc="MX" />
</DOType>
<DOType id="ENC_2_Mod" cdc="ENC">
<DA name="stVal" type="Mod" bType="Enum" fc="ST" dchg="true" />
<DA name="q" bType="Quality" fc="ST" qchg="true" />
<DA name="t" bType="Timestamp" fc="ST" />
<DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" />
<DA name="SBOw" type="ENCSelectWithValue_1" bType="Struct" fc="CO" />
<DA name="Oper" type="ENCOperate_1" bType="Struct" fc="CO" />
<DA name="Cancel" type="ENCCancel_1" bType="Struct" fc="CO" />
</DOType>
<DOType id="ENS_2_FctOpSt" cdc="ENS">
<DA name="stVal" type="DERFunctionState" bType="Enum" fc="ST" dchg="true" dupd="true" />
<DA name="q" bType="Quality" fc="ST" qchg="true" />
<DA name="t" bType="Timestamp" fc="ST" />
</DOType>
<DOType id="CSG_1_VVArCrv" cdc="CSG">
<DA name="numPts" bType="INT16U" fc="SP" />
<DA name="crvPts" type="Point_2" bType="Struct" count="16" fc="SP" />
<DA name="xUnits" type="Unit_3" bType="Struct" fc="CF" />
<DA name="yUnits" type="Unit_3" bType="Struct" fc="CF" />
<DA name="maxPts" bType="INT16U" fc="CF" />
<DA name="xD" bType="VisString255" fc="DC" />
<DA name="yD" bType="VisString255" fc="DC" />
</DOType>
<DAType id="Vector_1">
<BDA name="mag" type="AnalogueValue_1" bType="Struct" />
<BDA name="ang" type="AnalogueValue_1" bType="Struct" />
</DAType>
<DAType id="Point_2">
<BDA name="xVal" bType="FLOAT32" />
<BDA name="yVal" bType="FLOAT32" />
</DAType>
<DAType id="Unit_3">
<BDA name="SIUnit" type="SIUnitKind" bType="Enum" />
</DAType>
<DAType id="APCCancel_1">
<BDA name="ctlVal" type="AnalogueValue_1" bType="Struct" />
<BDA name="origin" type="Originator_1" bType="Struct" />
<BDA name="ctlNum" bType="INT8U" />
<BDA name="T" bType="Timestamp" />
<BDA name="Test" bType="BOOLEAN" />
</DAType>
<DAType id="APCOperate_1">
<BDA name="ctlVal" type="AnalogueValue_1" bType="Struct" />
<BDA name="origin" type="Originator_1" bType="Struct" />
<BDA name="ctlNum" bType="INT8U" />
<BDA name="T" bType="Timestamp" />
<BDA name="Test" bType="BOOLEAN" />
<BDA name="Check" bType="Check" />
</DAType>
<DAType id="APCSelectWithValue_1">
<BDA name="ctlVal" type="AnalogueValue_1" bType="Struct" />
<BDA name="origin" type="Originator_1" bType="Struct" />
<BDA name="ctlNum" bType="INT8U" />
<BDA name="T" bType="Timestamp" />
<BDA name="Test" bType="BOOLEAN" />
<BDA name="Check" bType="Check" />
</DAType>
<DAType id="ENCSelectWithValue_1">
<BDA name="ctlVal" type="Mod" bType="Enum" />
<BDA name="origin" type="Originator_1" bType="Struct" />
<BDA name="ctlNum" bType="INT8U" />
<BDA name="T" bType="Timestamp" />
<BDA name="Test" bType="BOOLEAN" />
<BDA name="Check" bType="Check" />
</DAType>
<DAType id="ENCOperate_1">
<BDA name="ctlVal" type="Mod" bType="Enum" />
<BDA name="origin" type="Originator_1" bType="Struct" />
<BDA name="ctlNum" bType="INT8U" />
<BDA name="T" bType="Timestamp" />
<BDA name="Test" bType="BOOLEAN" />
<BDA name="Check" bType="Check" />
</DAType>
<DAType id="ENCCancel_1">
<BDA name="ctlVal" type="Mod" bType="Enum" />
<BDA name="origin" type="Originator_1" bType="Struct" />
<BDA name="ctlNum" bType="INT8U" />
<BDA name="T" bType="Timestamp" />
<BDA name="Test" bType="BOOLEAN" />
</DAType>
<DAType id="Originator_1">
<BDA name="orCat" type="OriginatorCategoryKind" bType="Enum" />
<BDA name="orIdent" bType="Octet64" />
</DAType>
<DAType id="AnalogueValue_1">
<BDA name="f" bType="FLOAT32" desc="The value of f shall be the FLOAT representation of the measured value. f shall represent the technological value in SI units." />
</DAType>
<EnumType id="Mod">
<EnumVal ord="1">on</EnumVal>
<EnumVal ord="2">blocked</EnumVal>
<EnumVal ord="3">test</EnumVal>
<EnumVal ord="4">test/blocked</EnumVal>
<EnumVal ord="5">off</EnumVal>
</EnumType>
<EnumType id="CtlModelKind">
<EnumVal ord="0">status-only</EnumVal>
<EnumVal ord="1">direct-with-normal-security</EnumVal>
<EnumVal ord="2">sbo-with-normal-security</EnumVal>
<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
</EnumType>
<EnumType id="Beh">
<EnumVal ord="1">on</EnumVal>
<EnumVal ord="2">blocked</EnumVal>
<EnumVal ord="3">test</EnumVal>
<EnumVal ord="4">test/blocked</EnumVal>
<EnumVal ord="5">off</EnumVal>
</EnumType>
<EnumType id="Health">
<EnumVal ord="1">Ok</EnumVal>
<EnumVal ord="2">Warning</EnumVal>
<EnumVal ord="3">Alarm</EnumVal>
</EnumType>
<EnumType id="PhyHealth">
<EnumVal ord="1">Ok</EnumVal>
<EnumVal ord="2">Warning</EnumVal>
<EnumVal ord="3">Alarm</EnumVal>
</EnumType>
<EnumType id="DERStateKind">
<EnumVal ord="1">on but disconnected and not ready</EnumVal>
<EnumVal ord="2">starting up</EnumVal>
<EnumVal ord="3">disconnected and available</EnumVal>
<EnumVal ord="4">disconnected and authorized</EnumVal>
<EnumVal ord="5">synchronizing</EnumVal>
<EnumVal ord="6">running</EnumVal>
<EnumVal ord="7">stopping and disconnecting under emergency conditions</EnumVal>
<EnumVal ord="8">stopping</EnumVal>
<EnumVal ord="9">disconnected and blocked</EnumVal>
<EnumVal ord="10">disconnected and in maintenance</EnumVal>
<EnumVal ord="11">failed</EnumVal>
<EnumVal ord="98">Not applicable or not known</EnumVal>
</EnumType>
<EnumType id="PhaseKind">
<EnumVal ord="1">Single phase to neutral</EnumVal>
<EnumVal ord="2">Split phase</EnumVal>
<EnumVal ord="3">2-phase</EnumVal>
<EnumVal ord="4">3-phase delta</EnumVal>
<EnumVal ord="5">3-phase wye / 4-wires</EnumVal>
<EnumVal ord="6">3-phase wye / 5-wires</EnumVal>
<EnumVal ord="9">DC</EnumVal>
<EnumVal ord="98">Not applicable or not known</EnumVal>
</EnumType>
<EnumType id="DERUnitKind">
<EnumVal ord="1">Diesel / gas engine</EnumVal>
<EnumVal ord="2">Gas Turbine engine</EnumVal>
<EnumVal ord="3">PV</EnumVal>
<EnumVal ord="4">PV plus Storage</EnumVal>
<EnumVal ord="5">Lithium Ion Battery Storage</EnumVal>
<EnumVal ord="6">Fuel cell</EnumVal>
<EnumVal ord="7">Hydro generator</EnumVal>
<EnumVal ord="8">Wind turbine</EnumVal>
<EnumVal ord="9">Flow battery storage</EnumVal>
<EnumVal ord="10">Air compression storage</EnumVal>
<EnumVal ord="11">Flywheel storage</EnumVal>
<EnumVal ord="12">Capacitor storage</EnumVal>
<EnumVal ord="13">Vehicle-to-Grid (V2G)</EnumVal>
<EnumVal ord="50">Mixed, hybrid DER</EnumVal>
<EnumVal ord="98">Not applicable or not known</EnumVal>
</EnumType>
<EnumType id="OriginatorCategoryKind">
<EnumVal ord="0">not-supported</EnumVal>
<EnumVal ord="1">bay-control</EnumVal>
<EnumVal ord="2">station-control</EnumVal>
<EnumVal ord="3">remote-control</EnumVal>
<EnumVal ord="4">automatic-bay</EnumVal>
<EnumVal ord="5">automatic-station</EnumVal>
<EnumVal ord="6">automatic-remote</EnumVal>
<EnumVal ord="7">maintenance</EnumVal>
<EnumVal ord="8">process</EnumVal>
</EnumType>
<EnumType id="DERFunctionState">
<EnumVal ord="0">Not Available</EnumVal>
<EnumVal ord="1">Autonomous</EnumVal>
<EnumVal ord="2">Slave</EnumVal>
</EnumType>
<EnumType id="SIUnitKind">
<EnumVal ord="1" />
<EnumVal ord="10">rad</EnumVal>
<EnumVal ord="11">sr</EnumVal>
<EnumVal ord="2">m</EnumVal>
<EnumVal ord="21">Gy</EnumVal>
<EnumVal ord="22">Bq</EnumVal>
<EnumVal ord="23">°C</EnumVal>
<EnumVal ord="24">Sv</EnumVal>
<EnumVal ord="25">F</EnumVal>
<EnumVal ord="26">C</EnumVal>
<EnumVal ord="27">S</EnumVal>
<EnumVal ord="28">H</EnumVal>
<EnumVal ord="29">V</EnumVal>
<EnumVal ord="3">kg</EnumVal>
<EnumVal ord="30">ohm</EnumVal>
<EnumVal ord="31">J</EnumVal>
<EnumVal ord="32">N</EnumVal>
<EnumVal ord="33">Hz</EnumVal>
<EnumVal ord="34">Ix</EnumVal>
<EnumVal ord="35">Lm</EnumVal>
<EnumVal ord="36">Wb</EnumVal>
<EnumVal ord="37">T</EnumVal>
<EnumVal ord="38">W</EnumVal>
<EnumVal ord="39">Pa</EnumVal>
<EnumVal ord="4">s</EnumVal>
<EnumVal ord="41">m²</EnumVal>
<EnumVal ord="42">m³</EnumVal>
<EnumVal ord="43">m/s</EnumVal>
<EnumVal ord="44">m/s²</EnumVal>
<EnumVal ord="45">m³/s</EnumVal>
<EnumVal ord="46">m/m³</EnumVal>
<EnumVal ord="47">M</EnumVal>
<EnumVal ord="48">kg/m³</EnumVal>
<EnumVal ord="49">m²/s</EnumVal>
<EnumVal ord="5">A</EnumVal>
<EnumVal ord="50">W/m K</EnumVal>
<EnumVal ord="51">J/K</EnumVal>
<EnumVal ord="52">ppm</EnumVal>
<EnumVal ord="53">1/s</EnumVal>
<EnumVal ord="54">rad/s</EnumVal>
<EnumVal ord="55">W/m²</EnumVal>
<EnumVal ord="56">J/m²</EnumVal>
<EnumVal ord="57">S/m</EnumVal>
<EnumVal ord="58">K/s</EnumVal>
<EnumVal ord="59">Pa/s</EnumVal>
<EnumVal ord="60">J/kg K</EnumVal>
<EnumVal ord="6">K</EnumVal>
<EnumVal ord="61">VA</EnumVal>
<EnumVal ord="62">Watts</EnumVal>
<EnumVal ord="63">VAr</EnumVal>
<EnumVal ord="64">phi</EnumVal>
<EnumVal ord="65">cos(phi)</EnumVal>
<EnumVal ord="66">Vs</EnumVal>
<EnumVal ord="67">V²</EnumVal>
<EnumVal ord="68">As</EnumVal>
<EnumVal ord="69">A²</EnumVal>
<EnumVal ord="7">mol</EnumVal>
<EnumVal ord="70">A²t</EnumVal>
<EnumVal ord="71">VAh</EnumVal>
<EnumVal ord="72">Wh</EnumVal>
<EnumVal ord="73">VArh</EnumVal>
<EnumVal ord="74">V/Hz</EnumVal>
<EnumVal ord="75">Hz/s</EnumVal>
<EnumVal ord="76">char</EnumVal>
<EnumVal ord="77">char/s</EnumVal>
<EnumVal ord="78">kgm²</EnumVal>
<EnumVal ord="79">dB</EnumVal>
<EnumVal ord="80">J/Wh</EnumVal>
<EnumVal ord="81">W/s</EnumVal>
<EnumVal ord="82">l/s</EnumVal>
<EnumVal ord="83">dBm</EnumVal>
<EnumVal ord="8">cd</EnumVal>
<EnumVal ord="9">deg</EnumVal>
</EnumType>
</DataTypeTemplates>
</SCL>
