--- PDF page 541 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
534 
 
 
Allegato T   
(normativo)  
 
Scambio informativo basato su standard IEC 61850 (1) 
T.1 Introduzione  
Nella prospettiva di evoluzione delle reti di distribuzione verso il paradigma delle smart grid, 
risulta necessario definire un insieme di scambi informativi finalizzati al governo della rete 
elettrica in presenza di una consistente quantità di Generazione  Diffusa (nel seguito GD) al 
punto di connessione con la rete di distribuzione.  
Il modello considerato per la definizione dell’interfaccia del Controllore Centrale di Impianto 
(nel seguito CCI) prevede che la GD comunichi con il Distributore (nel seguito DSO), con 
l’Aggregatore e con l’operatore di GD (o Utente) e non definisce la com unicazione verso gli 
elementi costituenti l’impianto.  
L’implementazione e l’utilizzo dello standard IEC 61850 secondo quanto prescritto nel presente 
Allegato è obbligatorio per le comunicazioni con il DSO. Tale soluzione può essere adottata 
anche per le comunicazioni verso altri attori abilitati, nel rispetto  dei rispettivi ruoli, ma questo 
approccio non è richiesto dal presente Allegato.  
Per quanto riguarda la sicurezza delle comunicazioni, le prescrizioni contenute in questo 
documento fanno riferimento alle interfacce di rete per gli accessi remoti al dispositivo. 
L’accesso remoto è previsto sia per funzioni di monitoraggio e controllo, s ia per esigenze di 
gestione dell’impianto.  
Verranno fornite le indicazioni da rispettare per assicurare un adeguato livello di sicurezza, 
applicabili a protocolli normati da enti o organismi internazionali (IEC, ITU -T, IETF, ecc). 
Quando non diversamente specificato, il riferimento ad uno standard è inteso all’ultima versione 
pubblicata.  
Verranno quindi presentati i meccanismi di base per la sicurezza degli scambi informativi basati 
sui protocolli IEC 61850, le prescrizioni di sicurezza per i servizi di supporto, i processi relativi 
alla gestione dei certificati elettronici.  
La modalità di integrazione del CCI nell’architettura di sistema esula dal contesto del presente 
documento, che si limita a specificare l’interfaccia IEC 61850 del CCI . 
T.2 Struttura dell’allegato  
La struttura dell’allegato prevede una prima sezione che definisce i requisiti tecnici/funzionali 
(in ottemperanza all’Allegato O) ed una seconda sezione che specifica la conseguente 
soluzione tecnologica per l’implementazione delle interfacce di comunicaz ione del dispositivo 
CCI.  
Più nello specifico, la prima sezione definisce i requisiti funzionali, il conseguente scambio 
informativo ed i relativi requisiti tecnici.  
La seconda sezione definisce la soluzione tecnologica da adottare in termini di Modello Dati, 
Servizi di comunicazione, mappatura su specifico protocollo, requisiti, algoritmi e processi di 
cyber security, ai fini dell’implementazione delle funzionalità de finite nella precedente sezione.  
–––––––––––––– 
(1) Per i volumi dello standard già recepiti da CEI ed in forza, si può equivalentemente fare riferimento agli 
omologhi CEI EN.  
--- PDF page 542 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
535 
 
 
T.3 Specifiche associate al CCI – interfaccia IEC 61850  
Sulla base dei requisiti funzionali e tecnici associati sia alla gestione della rete di distribuzione 
che alla fornitura di servizi di rete da parte della GD, la presente specifica ha individuato gli 
scambi informativi e la conseguente interfaccia conforme  allo standard IEC 61850 che la GD 
deve esporre verso gli attori del sistema elettrico previsti.  
Al fine di risultare interoperabile con gli attori previsti, l’interfaccia IEC 61850 della GD è stata 
dettagliatamente specificata in termini di Modello Dati, Servizi ACSI, mappatura su specifico 
protocollo di comunicazione e relative specifiche di cyber s ecurity.  
L’interfaccia del CCI prevede l’implementazione di un server IEC 61850 con un unico punto di 
accesso logico concretamente rappresentato da un indirizzo IP reso accessibile agli attori 
interessati.  
Nei seguenti paragrafi, le tabelle che definiscono il contenuto informativo da scambiare tramite 
l’interfaccia IEC 61850 del CCI contengono un campo “Presenza”: esso identifica la finalità del 
dato (Osservabilità/Controllabilità) ed il vincolo di implement azione (Mandatorio/Opzionale).  
Per la specifica realizzazione della modalità di comunicazione del CCI si può fare riferimento 
al Technical Report  CEI TR  57-126 “Esempio di file SCL per la comunicazione IEC 61850 del 
CCI”.  
T.3.1 Definizione dei requisiti funzionali associati al CCI 
Gli scambi informativi associati al CCI dovranno consentire di supportare le funzionalità definite 
nell’Allegato O  
• Erogare i servizi di rete attraverso una modulazione apposita di potenza attiva e reattiva 
secondo quanto richiesto;  
• Fornire le misure delle grandezze elettriche come previsto in Articolo O.8;  
• Lo stato dell’organo DG e dei Singoli Gruppi di Generazione come previsto in Articolo 
O.8.  
La comunicazione verso gli elementi di impianto è fuori dallo scopo.  
Le informazioni sono concettualmente raggruppate nelle seguenti categorie funzionali .  
Tabella 78 – Organizzazione  funzionale  delle  informazioni  relative  al CCI 
Informazioni relative alle 
caratteristiche dell’impianto  
Informazioni relative alla configurazione, caratteristiche e capacità 
nominali degli elementi costituenti l’impianto. Queste informazioni 
derivano dall’impianto e non sono oggetto di modifica da parte di 
processi remoti  
Informazioni relative allo stato 
operativo dell’impianto  
Informazioni riguardo lo stato operativo dell’impianto e degli apparati 
fisici presenti in impianto, quali la posizione dell’interruttore DG e 
l’operatività dei Singoli Gruppi di Generazione. Lo stato può 
modificarsi a seguito di eventi in impianto o a seg uito di comandi 
remoti  
Informazioni relative alle misure 
dell’impianto  
Valori analogici misurati direttamente o determinati tramite 
elaborazione di grandezze misurate, quali tensioni, correnti, potenze, 
ecc.  
Informazioni relative ai valori dei 
parametri operativi  
Valori di riferimento necessari per l’operatività delle funzioni e degli 
algoritmi. I parametri sono impostati in fase di inizializzazione 
dell’apparato e possono successivamente essere modificati da 
remoto  
Per maggior sintesi, le informazioni relative alle caratteristiche di potenza degli elementi 
costituenti l’impianto, previste nei “Messaggi relativi alle caratteristiche dell’impianto” sono 
--- PDF page 543 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
536 
 
 
espresse mediante un vettore unificato contenente le grandezze di Tabella 79 . Tutte le 
grandezze elettriche si intendono ai morsetti degli elementi costituenti l’impianto, salvo dove 
diversamente specificato.  
Tabella 79 – Definizione  del vettore  delle  potenze  caratteristiche  
Informazione  Descrizione  Unità di misura  
Potenza attiva massima in immissione  Potenza attiva massima che l’unità di generazione o di 
accumulo può generare  
kW 
Potenza attiva massima in 
assorbimento  
Potenza attiva massima che l’unità di consumo o di 
accumulo può assorbire  
kW 
Potenza apparente massima 
dell’impianto Smax  
Potenza apparente massima dell’impianto Smax delle 
unità di generazione o di accumolo  
kVA 
Potenza reattiva induttiva massima  Massima potenza reattiva induttiva che il generico 
componente può scambiare con continuità  
kVAr  
Potenza reattiva capacitiva massima  Massima potenza reattiva capacitiva che il generico 
componente può scambiare con continuità  
kVAr  
Dove richiesto dall’allegato O verrà inoltre specificata l’origine delle azioni di configurazione e 
comando verso il CCI, come specificato nella seguente tabella.  
Tabella 80 – Identità  degli  attori  abilitati  
Origine  Categoria  Identità  
Distributore  automatic -station  
Operazione di controllo/comando remoto da funzione autom atica a 
livello di Stazione  
DSO 
Aggregatore  remote -control  
Operazione di controllo/comando da operatore remoto al di fuori 
dell’impianto (ad es. un network control center)  
AGGREGATORE  
T.3.1.1  Informazioni relative alle caratteristiche di impianto  
Le informazioni relative alle caratteristiche degli elementi dell’impianto sono informazioni 
“statiche” da definire in fase di prima configurazione sul CCI o in caso di modifiche rilevanti ai 
suoi componenti e “dinamiche” come risultato delle condizioni di  esercizio. In particolare, le 
informazioni previste sono indicate in Tabella 82 come specificato nei paragrafi dedicati dei 
Articolo O.9 ed O.10. Qualora una o più sezioni non dovessero essere presenti in impianto, le 
relative caratteristiche non dovranno  essere compilate . 
--- PDF page 544 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
537 
 
 
Tabella 81 – Informazioni  relative  alle  caratteristiche  dell’impianto  
Informazione  Descrizione  Tipo informazione / 
Unità di misura  
Informazioni Statiche (Configurazione)  
Costruttore dell’apparato di 
Monitoraggio Impianto  
Testo descrittivo: costruttore dell’impianto  Stringa di testo  
Versione del software 
dell’apparato di Monitoraggio 
Impianto  
Testo descrittivo: versione SW del Controllore 
Centrale di Impianto  
Stringa di testo  
Identificativo punto di 
connessione (POD)  
Identificativo del punto di connessione 
dell’impianto alla rete elettrica definito dal 
DSO 
Stringa di testo  
Potenza sul punto di 
connessione  
Definisce il vettore della potenza riferito al 
punto di connessione con la rete.  
È rappresentato dalla Tabella 79  
Il valore della Potenza apparente massima 
dell’impianto Smaxcostituisce il riferimento per 
tutti i valori di potenza attiva e reattiva 
espressi percentualmente.  
Vedi vettore delle 
potenze caratteristiche 
(Tabella 79 ) 
Informazioni Dinamiche (Esercizio)  
Funzioni di regolazione 
disponibili nell’impianto  Elenca le funzioni di regolazione che il CCI 
può attuare in relazione alle capacità tecniche 
dell’impianto:  
Limitazione della potenza attiva,  
Modulazione della potenza attiva,  
Regolazione di tensione con erogazione di 
potenza reattiva,  
Set -point PF,  
Regolazione Q(V),  
Regolazione cos φ(P)  
Stato della funzione 
(lista dei possibili 
valori) : 
Non disponibile/  
Autonoma /  
Asservita  
La priorità delle 
funzioni di regolazione 
disponibili 
nell’impianto è definita 
alle tabelle di dettaglio  
Elenca le funzioni di regolazione che il CCI 
può attuare in relazione alle capacità tecniche 
dell’impianto:  
Set -point potenza attiva,  
Set -point potenza reattiva  
Stato della funzione 
(lista dei possibili 
valori) : 
Non disponibile / 
Asservita  
T.3.1.2  Informazioni relative allo stato dell’impianto  
Tale tipologia di informazioni permette di rilevare le modalità operative dell’impianto. In  
Tabella 82  sono specificate secondo 3 categorie che fanno riferimento a quanto previsto nel 
Paragrafo  O.8.6 . 
--- PDF page 545 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
538 
 
 
Tabella 82 – Informazioni  relative  allo  stato  dell’impianto  
Informazione  Descrizione  Tipo informazione / 
Unità di misura  
Generali d’impianto  
Disponibilità ad operare le 
funzioni di regolazione presenti   
Disponibilità a regolare perImpianto completo  
Macroblocco di Generazione,  
Macroblocco di Accumulo  
Disponibilità:  
 
Non disponibile /  
Disponibile  
Modalità di funzionamento 
dell’impianto  
Indica il modo operativo nel quale si trova 
l’impianto:  
Limitazione della potenza attiva,  
Modulazione della potenza attiva,  
Regolazione di tensione con erogazione di 
potenza reattiva,  
Set -point PF,  
Regolazione Q(V),  
Regolazione cos φ (P)  
Stato (per singola 
funzione):  
Attivo/Inattivo/Spento  
Indica il modo operativo nel quale si trova 
l’impianto:  
Set -point potenza attiva,  
Set -point potenza reattiva  
Ulteriori modi operativi potranno essere definiti in 
successive versioni della presente specifica  
Stato (per singola 
funzione):  
Attivo/Inattivo/Spento  
Disponibilità alla regolazione 
dell’Impianto  
Disponibilità dell'impianto ad operare le funzioni 
di regolazione  
Stato:  
Disponibile/Non 
Disponibile  
Stato del Dispositivo Generale  Indica la posizione dell’interruttore generale 
dell’impianto  
Stato:  
Aperto/Chiuso  
Macro -blocco generazione  
Disponibilità alla regolazione del 
macro -blocco  
Disponibilità del macro -blocco di generazione ad 
operare le funzioni di regolazione  
Stato:  
Disponibile/  
Non Disponibile  
Stato operativo del singolo 
gruppo di generazione  
Indica se il singolo gruppo di generazione è 
operativo o meno  
Stato:  
Operativo/  
Non Operativo  
Identificatore del singolo gruppo 
di generazione  
Numero Identificativo del singolo gruppo di 
generazione di cui si osserva l’operatività  
Codice numerico  
Macro -blocco sistemi di accumulo  
Disponibilità alla regolazione del 
macro -blocco  
Disponibilità del sistema di accumulo ad operare 
le funzioni di regolazione  
Stato:  
Disponibile/Non 
Disponibile  
Stato operativo del sistema di 
accumulo  
Indica se il sistema di accumulo, equivalente ad 
un singolo gruppo di generazione, è in condizioni 
operative o fuori servizio  
Stato:  
Operativo / 
Non operativo  
--- PDF page 546 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
539 
 
 
T.3.1.3  Informazioni relative alle misure di grandezze elettriche dell’impianto  
Il CCI acquisisce le misure dagli apparati di campo, se questi le rendono disponibili, oppure 
tramite propri sensori.  
Nel seguito, in  Tabella 83 , vengono elencate le misure che il CCI dovrà gestire. Per maggior 
sintesi, le informazioni relative alla misura della potenza sono espresse mediante un vettore 
unificato contenente le grandezze di Tabella 79 . 
Tabella 83 – Misure  
Informazione  Descrizione  Unità di misura  
Punto di Connessione  
Potenza attiva  Valore con segno della potenza attiva  kW 
Potenza reattiva  Valore con segno della potenza reattiva  kVAr  
Tensioni  Valore delle tensioni fase -fase  kV 
Correnti di fase  Valore della tensione fase -fase  A 
Aggregati di generazione (Fotovoltaico/Eolico/Termoelettrico/Idroelettrico)  
Potenza attiva  Valore con segno della potenza attiva  
Valore complessivo della potenza attiva prodotta 
dai generatori con stessa fonte primaria di 
energia 
(Fotovoltaico/Eolico/Termoelettrico/Idroelettrico). 
Deve essere fornito un valore distinto in base alla 
fonte primaria.  
kW 
Sistemi di accumulo (equivalenti ad Aggregati di generazione)  
Potenza attiva  Valore con segno della potenza attiva  kW 
Singolo gruppo di generazione (Fotovoltaico/Eolico/Termoelettrico/Idroelettrico)  
Potenza attiva  Valore con segno della potenza attiva  kW 
Sistema di Accumulo (equivalenti a Singolo gruppo di generazione)  
Potenza attiva  Valore con segno della potenza attiva  kW 
--- PDF page 547 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
540 
 
 
T.3.1.4  Informazioni relative ai parametri operativi dell’impianto  
Tale tipologia di informazioni permette di impostare i parametri associati alle modalità operative 
dell’impianto. L’attivazione di una modalità operativa dovrà avvenire soltanto qualora le 
condizioni operative dell’impianto consentano il soddisfacimento de i parametri di 
funzionamento imposti. I modi operativi potenzialmente attivabili possono essere più di uno, 
purché gli stessi siano funzionalmente compatibili.  
Se il modo di funzionamento è già attivo, la modifica di un suo parametro causa la variazione 
della regolazione per uniformarsi alla nuova taratura.  
T.3.1.4.1  Funzione di regolazione - limitazione di potenza  attiva  
Nella seguente Tabella 84  si specificano le informazioni relative alla configurazione e allo stato 
della funzione che attua la limitazione della potenza attiva che è possibile immettere in rete.  
Tabella 84 – Parametri  della  funzione  “Limite  di potenza  attiva”  
Parametro  Unità di 
misura  
Range  Riferimento  Valore di 
default  
Stato operativo  - -1 = Attiva/  
-5 = Inattiva/  
+5 = Spenta  
- -5 
Limite di 
potenza attiva in 
generazione  
% 0..100  Potenza apparente 
massima dell’impianto 
Smax  
0 
Comando di 
attivazione  
– -5 = Inattiva,  
-1 = Attiva  – -5 
Stato della 
funzione  limite 
della potenza 
attiva  
–  0= Non 
disponibile /  
1 = Autonoma/  
2 = Asservita 
(Prioritario)  
– 2 
Stato della 
funzione limite 
di P 110%  
– 0=Non Disponibile 
/ 1=Autonoma;  
– 1 
T.3.1.4.2  Funzione di regolazione – Modulazione della potenza attiva  
Nella seguente Tabella 85  si specificano le informazioni relative alla configurazione e allo stato 
della funzione che, su comando del DSO, attua la modulazione della potenza attiva che è 
possibile scambiare con la rete.  
Tabella 85 – Parametri  della  funzione  “Modulazione  della  Potenza  attiva”  
Parametro  Unità di 
misura  
Range  Riferimento  Valore di default  
Stato operativo  – -1 = Attiva/  
-5 = Inattiva/  
+5 = Spenta  
– -5 
Setpoint  di 
potenza attiva in 
Immissione e  
Assorbimento  
% 0..100  
(+ = Immissione,  
- = Assorbimento)  
Potenza apparente 
massima dell’impianto 
Smax  
100 / 0  
Comando di 
attivazione  
– -5 = Inattiva,  
-1 = Attiva  - -5 
Stato della 
funzione   
–  0= Non 
disponibile /  
2 = Asservita 
(Prioritario)  
– 2 
Per potenza attiva in immissione si intende la potenza che l’impianto immette in rete.  
Per potenza attiva in assorbimento si intende la potenza che l’impianto assorbe dalla rete.  
--- PDF page 548 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
541 
 
 
T.3.1.4.3  Funzione di regolazione – Set-point della potenza attiva  
Nella seguente Tabella 86  si specificano le informazioni relative alla configurazione e allo stato 
della funzione che, sulla base di segnali di mercato, attua il set -point della potenza attiva che 
è possibile scambiare con la rete.  
Tabella 86 – Parametri  della  funzione  “Set -point  della  Potenza  attiva”  
Parametro  Unità di 
misura  
Range  Riferimento  Valore di default  
Stato operativo  – -1 = Attiva/  
-5 = Inattiva/  
+5 = Spenta  
– -5 
Setpoint di 
potenza attiva in 
Immissione e  
Assorbimento  
% 0..100  
(+ = Immissione,  
- = Assorbimento)  
Potenza apparente 
massima dell’impianto 
Smax  
100 / 0  
Comando di 
attivazione  
– -5 = Inattiva,  
-1 = Attiva  – -5 
Stato della 
funzione   
–  0= Non 
disponibile/  
2 = Asservita 
(Prioritario)  
– 2 
Per potenza attiva in immissione si intende la potenza che l’impianto immette in rete.  
Per potenza attiva in assorbimento si intende la potenza che l’impianto assorbe dalla rete.  
T.3.1.4.4  Funzione di regolazione – regolazione di tensione con erogazione di 
potenza reattiva  
Nella seguente Tabella 87  si specificano le informazioni relative alla configurazione e allo stato 
della funzione che, su comando del Distributore, attua la regolazione di tensione con 
erogazione di potenza reattiva  Capacitiva o Induttiva che è possibile scambiare con la rete.  
Tabella 87 – Parametri  della  funzione  “regolazione  di tensione  con erogazione  di potenza  
reattiva”  
Parametro  Unità 
di 
misura  
Range  Riferimento  Valore di default  
Stato operativo  – -1 = Attiva/  
-5 = Inattiva/  
+5 = Spenta  
– -5 
Setpoint  di potenza 
reattiva in immissione 
o assorbimento  
% 0..100  
(+ = Capacitiva,  
- = Induttiva)  
Potenza apparente 
massima dell’impianto 
Smax  
0 / 0  
Comando di 
attivazione  
- -5 = Inattiva,  
-1 = Attiva  – -5 
Stato della funzione  –  0= Non 
disponibile /  
2 = Asservita 
(Prioritario)  
– 2 
Per potenza reattiva in immissione si intende la potenza che l’impianto immette in rete attraverso il 
funzionamento in sovreccitazione dei generatori (comportamento dell’impianto da condensatore).  
Per potenza reattiva in assorbimento si intende la potenza che l’impianto assorbe dalla rete 
attraverso il funzionamento in sottoeccitazione dei generatori (comportamento dell’impianto da 
induttore).  
--- PDF page 549 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
542 
 
 
T.3.1.4.5  Funzione di regolazione – Set-Point di potenza reattiva  
Nella seguente Tabella 88  si specificano le informazioni relative alla configurazione e allo stato 
della funzione che, sulla base di segnali di mercato, attua il set -point della potenza reattiva 
Capacitiva ed Induttiva che è possibile scambiare con la rete.  
Tabella 88 – Parametri  della  funzione  “Set -Point  potenza  reattiva”  
Parametro   Unità di 
misura  
Range  Riferimento  Valore di 
default  
Stato operativo   – -1 = Attiva/  
-5 = Inattiva/  
+5 = Spenta  
– -5 
Setpoint  di potenza reattiva 
in immissione o 
assorbimento  
 % 0..100  
(+ = Capacitiva,  
- = Induttiva)  
Potenza apparente 
massima 
dell’impianto Smax  
0 / 0  
Comando di attivazione   – -5 = Inattiva,  
-1 = Attiva  – -5 
Stato della funzione   – 0= Non disponibile/  
2 = Asservita 
(Prioritario)  
– 2 
Per potenza reattiva in immissione si intende la potenza che l’impianto immette in rete attraverso il 
funzionamento in sovreccitazione dei generatori (comportamento dell’impianto da condensatore).  
Per potenza reattiva in assorbimento si intende la potenza che l’impianto assorbe dalla rete attraverso il 
funzionamento in sottoeccitazione dei generatori (comportamento dell’impianto da induttore). 
T.3.1.4.6  Funzione di regolazione – Set-Point del fattore di potenza  
Nella seguente Tabella 89 si specificano le informazioni relative alla configurazione e allo stato 
della funzione che attua il set -point del fattore di potenza che deve caratterizzare la potenza 
scambiata con la rete.  
Tabella 89 – Parametri  della  funzione  “Set -Point  Fattore  di Potenza”  
Parametro   Unità di 
misura  
Range  Riferimento  Valore di default  
Stato operativo   – -1 = Attiva/  
-5 = Inattiva/  
+5 = Spenta  
– -5 
Setpoint di cos ϕ in caso di 
generazione di potenza 
attiva  
 P.U.  -1.00..+1.00  
(+ = Capacitiva,  
- = Induttiva)  
– -0.95  
Setpoint di cos ϕ in caso di 
assorbimento di potenza 
attiva  
 P.U.  -1.00..1.00  
(+ = Capacitiva,  
- = Induttiva)  
– 0.95  
Comando di attivazione   – -5 = Inattiva,  
-1 = Attiva  – -5 
Stato della funzione   –  0= Non disponibile 
/ 
1 = Autonoma /  
2 = Asservita 
(Prioritario)  
- 1 
Il valore di potenza reattiva che deve essere scambiato con la rete deve essere determinato considerando 
il valore assoluto del fattore di potenza imposto. Il segno associato al fattore di potenza determina se la 
potenza reattiva è immessa attraverso il fu nzionamento in sovreccitazione dei generatori (comportamento 
dell’impianto da condensatore) oppure assorbita dalla rete attraverso il funzionamento in sottoeccitazione 
dei generatori (comportamento dell’impianto da induttore).  
--- PDF page 550 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
543 
 
 
 
T.3.1.4.7  Funzione di regolazione – Q(V)  
Nella seguente Tabella 91  si specificano le informazioni relative alla configurazione e allo stato 
della funzione che attua la regolazione della potenza reattiva rispetto al valore della ten sione 
sul punto di connessione.  
Tabella 90 – Parametri  della  funzione  “Q(V)”  
Parametro  Unità di 
misura  
Range  Riferimento  Valore di default  
Stato operativo  – -1 = Attiva/  
-5 = Inattiva/  
+5 = Spenta  
– -5 
Comando di 
attivazione  
- -5 = Inattiva,  
-1 = Attiva  – -5 
Stato della funzione  – 0= Non 
disponibile /  
1 = Autonoma /  
2 = Asservita 
(Prioritario)  
– 1 
K – -1.00..1.00  – 0 
Potenza attiva di lock -
in 
P.U.  0.00..max  Potenza Attiva 
Nominale  
0.20  
Potenza attiva di lock -
out  
P.U.  0.00..max  Potenza Attiva 
Nominale  
0.05  
V superiore 1  P.U.  0.00..max  Tensione Nominale al 
PdC  
1.08  
V inferiore 1  P.U.  0.00..max  Tensione Nominale al 
PdC  
0.92  
V superiore 2  P.U.  0.00..max  Tensione Nominale al 
PdC  
1.10  
V inferiore 2  P.U.  0.00..max  Tensione Nominale al 
PdC  
0.90  
T.3.1.4.8  Funzione di regolazione – cosϕ (P)  
Nella seguente Tabella 91  si specificano le informazioni relative alla configurazione e allo stato 
della funzione che attua la regolazione del fattore di potenza rispetto al valore della potenza 
attiva sul punto di connessione.  
Tabella 91 – Parametri  della  funzione  “cos φ (P)”  
Parametro  Unità di 
misura  
Range  Riferimento  Valore di default  
Stato operativo  – -1 = Attiva/  
-5 = Inattiva/  
+5 = Spenta  
– -5 
Comando di attivazione  – -5 = Inattiva,  
-1 = Attiva  – -5 
Stato della funzione  –  0= Non 
disponibile/  
1 = Autonoma/  
2 = Asservita 
(Prioritario)  
– 1 
Valore P  
(punto A)  
P.U 0.00..max  Potenza Attiva 
Nominale  
0.20  
--- PDF page 551 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
544 
 
 
Parametro  Unità di 
misura  
Range  Riferimento  Valore di default  
Valore cos ϕ 
(punto A)  
P.U.  -1.00.. -0.1  
+0.1..1.00  
(+ = Capacitiva,  
- = Induttiva)  
 
– 1.00  
Valore P  
(punto B)  
 
P.U 0.00..max  Potenza Attiva 
Nominale  
0.50  
Valore cos ϕ 
(punto B)  
 
P.U.  -1.00.. -0.1  
+0.1..1.00  
(+ = Capacitiva,  
- = Induttiva)  
– 1.00  
Valore P  
(punto C)  
 
P.U 0.00..max  Potenza Attiva 
Nominale  
1.00  
Valore cos ϕ 
(punto C)  
 
P.U.  -1.00.. -0.1  
+0.1..1.00  
(+ = Capacitiva,  
- = Induttiva)  
 
– 0.95  
V di Lock -in P.U.  1.00..1.10  Tensione Nominale al 
PdC  
1.05  
V di Lock -out  P.U.  0.90..1.00  Tensione Nominale al 
PdC  
0.98  
T.3.2 Definizione dei requisiti tecnici associati all’interfaccia del CCI 
T.3.2.1  Modalità di comunicazione  
L’insieme completo delle informazioni associate ai requisiti funzionali del CCI riportate 
nell’Allegato O, devono essere rese disponibili al DSO. 
L’attore che agirà da Aggregatore avrà viceversa accesso alle sole informazioni funzionali alla 
partecipazione all’MSD.  
Lo scambio delle informazioni può avvenire su richiesta, oppure su base periodica o per 
variazione del valore di un parametro, prevedendo eventualmente una fascia di tolleranza. Le 
informazioni possono essere richieste o inviate singolarmente o per gruppi omogenei.  
Dove non diversamente specificato, considerare le indicazioni di T.1. 
Per la valutazione delle performance della comunicazione, trattate  
• all’interno della sottostazione dalla CEI EN 61850 -5  “Communication networks and systems 
for power utility automation - Part 5: Communication requirements for functions and device 
models” e  
• tra sottostazioni dalla IEC 61850 -90-1 Ed.1 .0 “Communication networks and systems for 
power utility automation - Part 90 -1: Use of IEC 61850 for the communication between 
substations”,  
si consideri che le informazioni sono essenzialmente scambiate tra un dispositivo Client (ad es. 
SCADA o sistema centrale di valutazione della rete) e Server (CCI); per questo genere di flussi 
informativi le performance attese sono di tipo “Low speed messa ges” con tempi di transito tra 
gli end -point dell’ordine dei 500 ms quando all’interno della sottostazione. All’esterno della 
sottostazione, invece, questo tipo di scambi non sono catalogati. Inoltre, per quanto riguarda 
le misure pubblicate periodicamente  dal CCI, la comunicazione non è puramente IEC 61850, in 
quanto l’utilizzatore (TSO), per tramite del DSO, utilizza differenti standard IEC. Nella Tabella 
94 si prescrivono le performance attese sulla base della tipologia di informazione.  
--- PDF page 552 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
545 
 
 
Tabella 92 – Modalità  di comunicazione  
Tipologia di informazione  Modalità di invio del 
messaggio  
Performance attese (dove 
applicabile in accordo con CEI EN 
61850 -5) 
Caratteristiche dell’impianto  su richiesta  Type 3 - Low speed messages  
Stato operativo dell’impianto  su richiesta e su 
variazione  Type 3 - Low speed messages  
Misure dell’impianto  periodico 4 s  Type 3 - Low speed messages  
Valori dei parametri operativi  su richiesta e su 
variazione  Type 3 - Low speed messages  
Le latenze associate all’impostazione del Set -point di potenza ricadono nella Performance 
Class Type 3;  
Seppure non sia prevista l’esposizione di un’interfaccia GOOSE da parte del CCI, tale 
dispositivo dovrà essere in grado di sottoscrivere messaggi GOOSE in merito alle funzioni di 
controllo (secondo lo “Schema generale del sistema CCI con relative interfacc e funzionali” in 
Allegato O ); eventuali sviluppi negli scambi informativi con servizi ad alta velocità ricadono 
nelle Performance Class di Type 1.  
T.3.2.2  Definizione delle regole di accesso ai servizi IEC 61850 dell’unità CCI  
Al fine di implementare regole di accesso ai servizi differenziate in base al ruolo dell’attore che 
si connette al server IEC 61850, è necessario individuare le relative modalità di autorizzazione 
in conformità a quanto previsto dalla normativa IEC 62351 ( vedi Paragrafo  T.3.3.4.3 ). 
T.3.3 Soluzione tecnologica per l’implementazione dell’interfaccia secondo IEC 61850 
associata al CCI 
La presente sezione definisce la soluzione tecnologica da adottare in termini di Modello Dati, 
Servizi, mappatura su specifico protocollo e requisiti di cyber security, ai fini della realizzazione 
dell’unità CCI conforme ai requisiti definiti nella precede nte sezione.  
T.3.3.1  Modello dati IEC  61850 delle informazioni associate al CCI  
Nella realizzazione del modello dati IEC 61850 corrispondente alle informazioni identificate 
nella precedente sezione, si è cercato di utilizzare il più possibile oggetti già definiti nello 
standard, in particolare con riferimento a CEI EN 61850 -7-4 “Communication networks and 
systems for power utility automation - Part 7 -4: Basic communication structure -  
Compatible logical node classes and data object classes” o a volumi specifici per le DER (ad 
es. CEI EN IEC 61850 -7-420 Ed.2.0 “Communication networks a nd systems for power utility 
automation - Part 7 -420: Basic communication structure - Distributed energy resources logical 
nodes”).  
I parametri che identificano la versione di questo namespace sono:  
• Namespace Version: 202 5 
• Namespace Revision: 2 
• UML model file which reflects this namespace edition: N.A.  
• Namespace release date: 31-10-2025 
• Namespace name: “(Tr)IEC 61850 -CEI016:202 5”. 
--- PDF page 553 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
546 
 
 
Si osservi che l’attributo “M/O/C” (mandatorietà) degli elementi che costituiscono una Common 
Data Class o un Logical Node è stato esteso aggiungendo gli attributi formalizzati nella tabella 
seguente:  
Tabella 93 – Presenza  dei dati  nel modello  
Attributo  Descrizione  
M = Mandatorio  Dati obbligatori prescritti dallo standard  
O = Opzionale  Dati opzionali previsti dallo standard  
C = Condizionale  Dati disponibili secondo condizioni stabilite dallo standard  
R = Richiesto  Dato standardizzato come O/C da IEC 61850 ma richiesto per abilitare le funzioni 
previste nell’Allegato O  
E = Estensione  L’informazione è un’estensione in quanto non disponibile nello standard ed è richiesta 
per abilitare le funzioni previste nell’Allegato O   
F = Vietato (Forbidden)  L’informazione non è applicabile per gli usi previsti dalla condizione di presenza 
(normalmente specificato in relazione agli usi statistici dell’informazione)  
Il profilo, per semplicità di modello dei dati, è caratterizzato da un unico Logical Device:  
Tabella 94 – Logical  Device  del CCI  
Logical Device  Descrizione  
LD_Plant  Contiene tutti i Logical Nodes relativi all’impianto (combinazione di generatori e sistemi di 
accumulo di energia)  
Per differenziare le varie sezioni di impianto verrà utilizzato un prefisso (di seguito prefix) 
diverso per ogni sezione. Il prefisso sarà posto prima del nome di ogni nodo logico all’interno 
del Data Object LNName, per indicare la sezione di impianto al q uale il nodo si riferisce. In 
particolare, si userà:  
Tabella 95 – Prefisso  LN per le specifiche  sezioni  di impianto  
Prefix  Descrizione  
Global  Modelli di dati relativi all’impianto nel suo insieme  
St Modelli di dati relativi al sistema di accumulo  
GenPV  Modelli di dati relativi al generatore fotovoltaico  
GenWi  Modelli di dati relativi al generatore eolico  
GenTer  Modelli di dati relativi al generatore termoelettrico  
GenIdr  Modelli di dati relativi al generatore idroelettrico  
Di seguito, saranno modellate le informazioni tramite i “Logical Nodes  (LN)”, pertanto alcune 
tabelle saranno in lingua inglese poiché riportate direttamente dalle IEC 61850; ad esse seguirà 
un’ulteriore tabella di dettaglio (in italiano) per definire meglio le informazioni rilevanti (set 
prescritto di dati) dei singoli Data  Object (DO), eventualmente specificando il principale Data 
Attribute (DA), utilizzate ne gli scambi informativi del CCI.  
Gli enumerativi di Mod, Beh e Health sono estesi, secondo le Extension Rules dello standard 
IEC 61850, con i valori negativi specificati nelle tabelle 9 6 e 96bis.  
Si noti che i DO/DA specifici del LN e quelli ereditati dalla Common Logical Node Class saranno 
menzionati e dettagliati solo se esplicitamente utilizzati nello scambio informativo richiesto a 
soddisfare i requisiti espressi nei precedenti paragrafi. Resta  inteso, per ragioni di conformità, 
che i modelli di dati ritenuti Mandatori dello standard dovranno comunque essere implementati 
nell’ambito della capability di modello del CCI.  
--- PDF page 554 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
547 
 
 
I dati modellati tramite i LN/DO nei paragrafi seguenti, ove previsto dallo standard IEC 61850, 
saranno trasmessi includendo anche i relativi DA di “q” (qualità) e “t” (marca temporale).  
Sono previste tre sezioni distinte, dedicate ai modelli di dati relativi alla : 
• Osservabilità,  
• Controllabilità,  
• Partecipazione al Mercato dei Servizi di Dispacciamento.  
T.3.3.1.1  Modelli di dati relativi alla Osservabilità  
I modelli di dati specificati nella sezione di Osservabilità, ove non diversamente specificato, 
sono da intendersi come Mandatori.  
T.3.3.1.1.1  Logical node zero  
Il nodo logico LLN0 deve essere presente come indicato in CEI EN 61850 -7-4. 
T.3.3.1.1.2  Informazioni sul device fisico  
Il nodo logico LPHD (da CEI EN 61850 -7-4) è utilizzato per identificare il CCI.  
Per la lista completa dei Data Object si faccia riferimento alla CEI EN 61850 -7-4. 
LPHD class – type LPHD1  
Data object name  CDC Explanation   T M/O/C  
… … …  … 
PhyNam  DPL  Physical device name plate   M 
… … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella 
capability di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo 
ed hanno il seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
PhyNam  vendor  Costruttore del CCI  123456  
swRev  Versione software del CCI  V02.00  
location  Identificativo del punto di connessione (POD)  IT000E123456789  
T.3.3.1.1.3  Caratteristiche operative al punto di connessione  
I nodi logici DPCC (4 istanze) e DGEN sono utilizzati per definire i dati operazionali che 
caratterizzano l’impianto complessivo al PdC.  
Per la lista completa dei Data Object si faccia riferimento alla CEI EN IEC 61850 -7-420.  
Potenza attiva massima in immissione  
DPCC class – type DPCC1 - prefix PdC_Wi  
Data object 
name  CDC Explanation  
T PresCond 
nds/ds  
… … …  … 
WRtg  ASG  
(inherited from: PhysicalElectricalConnectionPointLN) Electrical 
active power rating at ECP   R/F 
… … …  … 
--- PDF page 555 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
548 
 
 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati (set minimo di dati di targa al PdC) 
devono essere implementati nella capability di modello del CCI; essi devono essere utilizzati 
per la comunicazione del dispositivo ed hanno il seguente signi ficato:  
Nome DO  Nome DA  Significato  Esempio  
WRtg  setMag  Punto di connessione - Potenza attiva massima in immissione  200 kW  
Potenza attiva massima in assorbimento  
DPCC class – type DPCC1 - prefix PdC_Wa  
Data object name  CDC Explanation  
T PresCond  
nds/ds  
… … …  … 
WRtg  ASG  
(inherited from: PhysicalElectricalConnectionPointLN) 
Electrical active power rating at ECP   R/F 
… … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati (set minimo di dati di targa al PdC) 
devono essere implementati nella capability di modello del CCI; essi devono essere utilizzati 
per la comunicazione del dispositivo ed hanno il seguente signi ficato:  
Nome DO  Nome DA  Significato  Esempio  
WRtg  setMag  Punto di connessione - Potenza attiva massima in assorbimento  200 kW  
Potenza reattiva induttiva massima  
DPCC class – type DPCC2 - prefix PdC_Qi  
Data object name  CDC Explanation  
T PresCond  
nds/ds  
… … …  … 
VArRtg  ASG  
(inherited from: PhysicalElectricalConnectionPointLN) Reactive 
power rating at ECP   R/F 
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati (set minimo di dati di targa al PdC) 
devono essere implementati nella capability di modello del CCI; essi devono essere utilizzati 
per la comunicazione del dispositivo ed hanno il seguente signi ficato:  
Nome DO  Nome DA  Significato  Esempio  
VArRtg  setMag  Punto di connessione - Potenza reattiva induttiva massima  50 kVAr  
Potenza reattiva capacitiva massima  
DPCC class – type DPCC2 - prefix PdC_Qc  
Data object name  CDC Explanation  T PresCond  
nds/ds  
…  … …  … 
VArRtg  ASG  
(inherited from: PhysicalElectricalConnectionPointLN) 
Reactive power rating at ECP   R/F 
…  … …  … 
--- PDF page 556 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
549 
 
 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati (set minimo di dati di targa al PdC) 
devono essere implementati nella capability di modello del CCI; essi devono essere utilizzati 
per la comunicazione del dispositivo ed hanno il seguente signi ficato:  
Nome DO  Nome DA  Significato  Esempio  
VArRtg  setMag  
Punto di connessione - Potenza reattiva capacitiva 
massima  50 kVAr  
Potenza apparente massima dell’impianto Smax  
DPCC class – type DPCC3 - prefix PdC_VA  
Data object name  CDC Explanation  
T PresCond  
nds/ds  
…  … …  … 
VARtg  ASG  
(inherited from: PhysicalElectricalConnectionPointLN) Apparent 
power rating at ECP   R/F 
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati (set minimo di dati di targa al PdC) 
devono essere implementati nella capability di modello del CCI; essi devono essere utilizzati 
per la comunicazione del dispositivo ed hanno il seguente signi ficato:  
Nome DO  Nome DA  Significato  Esempio  
VARtg  setMag  
Punto di connessione - Potenza apparente massima 
dell’impianto Smax  210 kVA  
T.3.3.1.1.4  Regolazione dell’Impianto  
Il nodo logico DECP è usato per rappresentare la disponibilità dell'impianto ad operare le 
funzioni di regolazione.  
Per la lista completa dei Data Object si faccia riferimento alla CEI EN IEC 61850 -7-420.  
DECP class – type DECP1 - prefix DisFR  
Data object name  CDC Explanation  T PresCond  
nds/ds  
…  … …  … 
Beh  ENS (inherited from: DomainLN) Read -only value, describing the 
behaviour of a domain logical node. [...]  
 M / M  
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella 
capability di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo 
ed hanno il seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
Beh  stVal  Disponibilità dell'impianto ad operare le funzioni di regolazione  
[1 = Disponibile, 5 = Non Disponibile]  Disponibile  
T.3.3.1.1.5  Regolazione del macro -blocco di generazione  
Il nodo logico DGEN è usato per rappresentare la disponibilità del macro -blocco di generazione 
ad operare le funzioni di regolazione . 
--- PDF page 557 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
550 
 
 
Per la lista completa dei Data Object si faccia riferimento alla CEI EN IEC 61850 -7-420.  
DGEN class – type DGEN1 - prefix DisFR  
Data object name  CDC Explanation  T PresCond  
nds/ds  
…  … …  … 
Beh  ENS (inherited from: DomainLN ) Read -only value, describing the 
behaviour of a domain logical node. [...]  
 M / M  
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella 
capability di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo 
ed hanno il seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
Beh  stVal  Disponibilità del macro -blocco di generazione ad operare 
le funzioni di regolazione  
[1 = Disponibile, 5 = Non Disponibile]  Disponibile  
T.3.3.1.1.6  Regolazione del macro -blocco di accumulo  
Il nodo logico DSTO  è usato per rappresentare la disponibilità del macro -blocco di accumulo 
ad operare le funzioni di regolazione.  
Per la lista completa dei Data Object si faccia riferimento alla IEC 61850 -90-9 (Ed.1.0) . 
DSTO class – type DSTO1 - prefix DisFR  
Data object name  CDC Explanation  T PresCond 
nds/ds  
…  … …  … 
Beh  ENS inherited from: DomainLN   M / M 
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella 
capability di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo 
ed hanno il seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
Beh  stVal  Disponibilità del macro -blocco di accumulo ad operare le 
funzioni di regolazione   
[1 = Disponibile, 5 = Non Disponibile]  Disponibile  
T.3.3.1.1.7  Misure dell’impianto  
Il nodo logico MMXU  (multi -istanziato) è usato per rappresentare le misure dell’impianto sia al 
PdC che, ove presenti, delle singole tipologie di generazione e storage.  
In Allegato O si prevedono misure per la stima dei flussi di potenza della rete MT inviate ogni 
4 sec:  
• P,Q,V al punto di connessione (opzionali le correnti di linea I);  
• P per singola fonte di generazione e storage ove previsto;  
• P per singolo gruppo di generazione.  
• Per la lista completa dei Data Object si faccia riferimento alla CEI EN 61850 -7-4 (Ed.2.0).
--- PDF page 558 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
551 
 
 
Misure al punto di connessione a 4 sec  
 
 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati (set minimo di misure richiesto al 
PdC) devono essere implementati nella capability di modello del CCI; essi devono essere 
utilizzati per la comunicazione del dispositivo ed hanno il seguente si gnificato:  
Nome DO  Nome DA  Significato  Esempio  
TotW  Mag Punto di connessione - potenza attiva totale istantanea 
(l’informazione veicolata al DSO  può facoltativamente 
essere messa a disposizione dell’Aggregatore)  198 kW  
TotVAr  Mag Punto di connessione - potenza reattiva totale 
istantanea  -45 kvar  
PPV Mag Punto di connessione - tensioni di linea (VL1L2, 
VL2L3, ...)  20000V, 20002V, 19993V  
A Mag (Opz.) Punto di connessione - correnti di fase (IL1,  IL2, 
IL3)  100A, 101A, 99A  
Misure aggregate per singola fonte a 4 sec  
MMXU class – type MMXU2 - prefix GenXX (tipo di generatore, come specificato in Tabella 94 ) 
Data object name  CDC Explanation  T M/O/C  
…  … …  … 
TotW  MV Total active power (total P)   R 
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella 
capability di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo 
ed hanno il seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
TotW  Mag Fotovoltaico/Eolico/Termoelettrico/Idroelettrico - potenza 
attiva istantanea  189 kW  

--- PDF page 559 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
552 
 
 
Misure aggregate per Sistema di Accumulo a 4 sec  
MMXU class – type MMXU2 - prefix St  
Data object 
name  CDC Explanation  
T 
M/O/C  
…  … …  … 
TotW  MV Total active power (total P)   R 
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella 
capability di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo 
ed hanno il seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
TotW  Mag Sistema di Accumulo - potenza attiva istantanea  189 kW  
Misure per Singolo Gruppo di Generazione a 4 sec  (multi -istanziabile con N= 1..99)   
MMXU class – type MMXU2 - prefix SGG  
Data object name  CDC Explanation  T M/O/C  
…  … …  … 
TotW  MV Total active power (total P)   R 
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella 
capability di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo 
ed hanno il seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
TotW  Mag Singolo Gruppo di Generazione (n) - Potenza attiva 
istantanea  189 kW  
T.3.3.1.1.8  Stato operativo dell’impianto - posizione degli interruttori  
Il nodo logico XCBR è usato per rappresentare la posizione dell’Interruttore (Aperto/Chiuso) del 
Dispositivo Generale per la separazione dell’impianto complessivo dalla rete.  
Per la lista completa dei Data Object si faccia riferimento alla CEI EN 61850 -7-4 (Ed.2.0).  
Posizione dell’Interruttore del Dispositivo Generale  
XCBR class – type XCBR1 - prefix IDG  
Data object 
name  CDC Explanation  
T 
M/O/C  
…  … …  … 
Pos  DPC  Switch position   M 
…  … …  … 
--- PDF page 560 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
553 
 
 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella capability 
di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo ed hanno il 
seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
Pos stVal  Posizione dell’interruttore del Dispositivo 
Generale  
[intermediate -state | off | on | bad -state]  
Closed  
T.3.3.1.1.9  Stato operativo dell’impianto - singolo gruppo di generazione  
Il nodo logico DGEN (multi -istanziato) è usato per rappresentare lo stato operativo di ogni singolo 
gruppo di generazione (Operativo/Non Operativo) ed è multi -istanziabile (con N=  1..99).  
Per la lista completa dei Data Objects si faccia riferimento alla CEI EN IEC 61850 -7-420.  
DGEN class – type DGEN2 - prefix SSGG  
Data object name  CDC Explanation  
T PresCond 
nds/ds  
…  … …  … 
Health  ENS (inherited from: DomainLN ) Reflects the state of the logical node 
related hardware and software. [...]  
 R / O 
…  … …  … 
GnGrId  INS  CEI 0 -16 Specific   E / F  
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella capability 
di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo ed hanno il 
seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
Health  stVal  Singolo Gruppo di Generazione (N) - Stato operativo  
Multi -istanziabile con N= 1..99  
[1 = Operativo, 3 = Non Operativo]  Operativo  
GnGrId  stVal  Numero Identificativo del singolo Gruppo di Generazione 
(N)  
[1..99]  17 
T.3.3.1.2  Modelli di dati relativi alla Controllabilità  
La presenza dei dati (M/O/C/R/E) segue le regole specificate in Tabella 93 . 
L’operatività delle funzioni di regolazione del CCI è caratterizzata dagli stati specificati in Tabella 96 . 
 
 
 
--- PDF page 561 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
554 
 
 
Tabella 96 – Operatività  delle  funzioni  di regolazion e 
  
Disponibilità 
della 
funzione 
Richiesta del 
RO 
Stato logico della funzione 
di regolazione 
rappresentato al RO 
Il RO può 
aggiornare 
il 
setpoint? 
 
 
DO 
Significato   Note
 FctOpSt
 
Mod
 
Beh
 
Valore 
Asservita (+2)/
 Autonoma 
(+1)
 
Attiva
 Mod=-1
 
Attiva
 Beh=-1
 
Attivata
 
SI
 
Asservita:
 Funzione capace di 
operare secondo set-
point remoto quando 
disponibile un canale di 
comunicazione. 
Quando il CCI è 
connesso almeno col 
DSO (alta priorità) la 
funzione è Asservita, in 
caso di perdita 
completa della 
comunicazione, per le 
funzioni che lo 
supportano diventa 
autonoma
 Autonoma:
 Funzione configurata 
per operare secondo 
logiche locali. Questa 
funzione è 
indipendentemente 
dalla connessione con 
attore abilitato remoto. 
Eventuali comandi del 
RO sono negati.
 
 Inattiva
 Mod=-5
 
Inattiva
 Beh=-5
 
Inattiva
 
SI
 
Non 
Disponibile 
 (0)
 
 Spenta
 Mod=+5
 
Spenta
 Beh=+5
 
Spenta
 
 NO
 
Eventuali comandi del 
RO sono negati 
 
 
 
 
 
 
 
 
 
 
 
--- PDF page 562 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
555 
 
 
 
Tabella 9 6bis – Stati operativi delle funzioni di regolazione  
 
 Stato operativo della funzione di regolazione 
 Significato Stato  DO 
Health (*)
 
Valore 
Attivata
 
ACT
 
Health= -4
 
WORKING
 
Health= -3
 
READY
 
Health= -2
 
WAIT
 
Health= -1
 
Inattiva
 
STOP
 
Health=+1
 
KO Health=+3  
Spenta
 
OFF
 
Health=+1
 
Definizione degli stati rappresentati: 
STOP: funzione inattiva, ferma in attesa di attivazione 
WAIT: funzione attivata, in attesa del controllo priorità 
READY: funzione attivata, in attesa del controllo soglie 
WORKING: funzione attivata, in servizio 
ACT: funzione attivata, in azione regolante effettiva (informazione facoltativa) 
KO: funzione inattiva, ferma per guasto tecnico 
OFF: funzione non disponibile, spenta sull’impianto 
(*) L’utilizzo del DO Health è allo studio per l’implementazione nel breve periodo  
T.3.3.1.2.1  Funzione di Regolazione - limitazione della potenza attiva  
Il nodo logico DWMX è usato per effettuare la configurazione/taratura e per rappresentare lo stato della 
funzione di regolazione del limite di P.  
Per la lista completa dei Data Objects si faccia riferimento alla CEI EN IEC 61850 -7-420.  
DWMX class – type DWMX1 - prefix Wlim  
Data object 
name  CDC Explanation  
T PresCond 
nds/ds  
…  … …  … 
Beh  ENS 
(inherited from: DomainLN) Read -only value, describing the 
behaviour of a domain logical node. […]   M / M 
Health  ENS  (inherited from: DomainLN ) Reflects the state of the logical node 
related hardware and software. [...]  
 R / O 
…  … …  … 
WMaxSptPct  APC Setpoint reflecting the maximum limit of generated active power as a 
percentage of Maximum Active Power capability, WMax at the Referenced 
ECP. Its mxVal attribute reflects the value of the setpoint that is requested. 
 R / O 
…  … …  … 
--- PDF page 563 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
556 
 
 
DWMX class – type DWMX1 - prefix Wlim  
Data object 
name  CDC Explanation  
T PresCond 
nds/ds  
Mod  ENC (inherited from: DomainLN) (controllable) Operating mode of the 
domain logical node that may be changed by operator. Processing of 
the quality status ('q') of the received data is the prerequisite for 
correct interpretation of the operating mode.  
 R / O 
FctOpStAuto  ENS CEI 0 -16 specific   E / F 
FctOpStEx  ENS CEI 0 -16 specific   E / F 
…  … …  … 
 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella capability 
di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo ed hanno il 
seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
Beh  stVal  Stato operativo della funzione limite di potenza attiva  
[-1 = Attiva, -5 = Inattiva, +5 = Spenta ] Attiva  
WMaxSptPct  ctlVal  Setpoint limite di potenza attiva in generazione (%,  rispetto 
alla Potenza apparente massima dell’impianto Smax) - 
valore  
[0..100]  20 
origin  Setpoint limite di potenza attiva in generazione (%,rispetto 
alla Potenza apparente massima dell’impianto Smax ) – 
identità dell'attore abilitato  
orCat = [automatic -station, remote -control];  
orIdent = [ DSO, AGGREGATORE]  
automatic -station  
DSO 
Mod  ctlVal  Attivazione/disattivazione modalità di funzionamento - 
limite di potenza attiva - solo su segnale dal DSO - valore  
[-5 = Inattiva, -1 = Attiva]  Attiva  
origin  Attivazione/disattivazione modalità di funzionamento - 
limite di potenza attiva - solo su segnale dal DSO – identità 
dell'attore abilitato  
orCat = [automatic -station, remote -control];  
orIdent = [ DSO, AGGREGATORE]  
automatic -station  
DSO 
FctOpStAuto  stVal  Stato funzione limite di potenza attiva (interna per V 
prossima al 110%)  
[Non disponibile / Autonoma]  Autonoma  
FctOpStEx  stVal  Stato funzione limite di potenza attiva (su segnale esterno 
dal DSO)  
[Non disponibile/Autonoma/Asservita (modalità prioritaria) ]  Autonoma  
Health * stVal  Stato operativo della funzione di regolazione  
[range -4.. +3 in accordo con la Tabella 9 6bis]  STOP  
(*) L’utilizzo del DO Health è allo studio per l’implementazione nel breve periodo   
T.3.3.1.2.2  Funzione di Regolazione - modulazione della potenza attiva in 
immissione/assorbimento al PdC  
Il nodo logico DAGC è usato per effettuare la configurazione/taratura e per rappresentare lo stato della 
funzione di regolazione della modulazione di potenza attiva in immissione/assorbimento al PdC su 
comando esterno dal DSO. 
--- PDF page 564 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
557 
 
 
Per la lista completa dei Data Objects si faccia riferimento alla CEI EN IEC 61850 -7-420.  
DAGC class – type DAGC1 - prefix WSd  
Data object name  CDC Explanation  
T PresCond 
nds/ds  
…  … …  … 
Beh  ENS 
(inherited from: DomainLN) Read -only value, describing the 
behaviour of a domain logical node. […]   M / M 
Health  ENS  (inherited from: DomainLN ) Reflects the state of the logical node 
related hardware and software. [...]  
 R / O 
…  … …  … 
WSptPct  APC (inherited from: ActivePowerLN) Active power setpoint setting as a 
percentage of Maximum Active Power capability, WMax at the 
Referenced ECP, and in the case of signed setpoint (typically for 
storage systems) as a percentage of Maximum Active Power charging 
(consuming) capability for values related to the charging phase. Its 
mxVal attribute reflects the value of the setpoint that is requested.. 
 R / O 
Mod  ENC (inherited from: DomainLN) (controllable) Operating mode of the 
domain logical node that may be changed by operator. Processing of 
the quality status ('q') of the received data is the prerequisite for correct 
interpretation of the operating mode. 
 R / O 
 
 
Nome DO  Nome DA  Significato  Esempio  
FctOpSt  ENS CEI 0 -16 specific   E / F 
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella capability 
di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo ed hanno il 
seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
Beh  stVal  Stato operativo della funzione di modulazione della 
potenza attiva in immissione/assorbimento al PdC (su 
comando esterno dal DSO ) 
[-1 = Attiva, -5 = Inattiva, +5 = Spenta]  Attiva  
WSpt Pct  
ctlVal  Setpoint  modulazione della potenza attiva in 
immissione/assorbimento al PdC (percentuale, con segno, 
rispetto alla Potenza apparente massima dell’impianto 
Smax) su comando esterno dal DSO - valore   
[-100..+100 ] 20 
origin  Setpoint  modulazione della potenza attiva in 
immissione/assorbimento al PdC (percentuale, con segno, 
rispetto alla Potenza apparente massima dell’impianto 
Smax) su comando esterno dal DSO – identità dell'attore 
abilitato  
[orCat  = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
automatic -station  
DSO 
Mod  
ctlVal  Attivazione/disattivazione modalità di funzionamento - 
modulazione della potenza attiva in 
immissione/assorbimento al PdC su comando esterno dal 
DSO - valore   
[-5 = Inattiva, -1 = Attiva]  Attiva  
origin  Attivazione/disattivazione modalità di funzionamento - 
modulazione della potenza attiva in 
automatic -station  
DSO 
--- PDF page 565 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
558 
 
 
Nome DO  Nome DA  Significato  Esempio  
immissione/assorbimento al PdC su comando esterno dal 
DSO - identità dell'attore abilitato  
[orCat = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
FctOpSt  stVal  Stato funzione modulazione della potenza attiva in 
immissione/assorbimento al PdC (su comando esterno dal 
DSO) 
[Non disponibile /Asservita (modalità prioritaria)]  Asservita  
Health * stVal  Stato operativo della funzione di regolazione  
[range -4..+3 in accordo con la Tabella 97bis]  STOP  
(*) L’utilizzo del DO Health è allo studio per l’implementazione nel breve periodo   
T.3.3.1.2.3  Funzione  di Regolazione – regolazione di tensione con erogazione di potenza 
reattiva Induttiva/Capacitiva  
Il nodo logico DVAR  è usato per effettuare la configurazione/taratura e per rappresentare lo stato della 
funzione di regolazione di tensione con erogazione di potenza reattiva induttiva/capacitiva  su comando 
esterno dal DSO. 
Per la lista completa dei Data Objects si faccia riferimento alla CEI EN IEC 61850 -7-420.  
DVAR class – type DVAR1 - prefix VArSd  
Data object 
name  CDC Explanation  
T PresCond 
nds/ds  
…  … …  … 
Beh  ENS 
(inherited from: DomainLN ) Read -only value, describing the 
behaviour of a domain logical node. […]   M / M 
Health  ENS  (inherited from: DomainLN ) Reflects the state of the logical node 
related hardware and software. [...]  
 R / O 
…  … …  … 
VArTgtSptPct  APC (inherited from: ReactivePowerLN) Target reactive power setpoint 
expressed as percent as indicated by VArSetRef. Its mxVal attribute reflects 
the value of the setpoint that is requested. 
 R / O 
Mod  ENC (inherited from: DomainLN) (controllable) Operating mode of the domain 
logical node that may be changed by operator. Processing of the quality 
status ('q') of the received data is the prerequisite for correct interpretation 
of the operating mode. 
 R / O 
FctOpSt  ENS CEI 0 -16 specific   E / F 
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella capability 
di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo ed hanno il 
seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
Beh  stVal  Stato operativo della funzione di regolazione di tensione con 
erogazione di potenza reattiva induttiva/capacitiva su comando 
esterno dal DSO  
[-1 = Attiva, -5 = Inattiva, +5 = Spenta] Attiva  
VArTgtSptPct  
ctlVal  Setpoint della funzione di regolazione di tensione con 
erogazione di potenza reattiva induttiva/capacitiva  
(percentuale, con segno, rispetto alla Potenza apparente 20 
--- PDF page 566 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
559 
 
 
Nome DO  Nome DA  Significato  Esempio  
massima dell’impianto Smax) su comando esterno dal DSO - 
valore  
[-100..+100]  
origin  Setpoint della funzione di regolazione di tensione con 
erogazione di potenza reattiva induttiva/capacitiva  
(percentuale, con segno, rispetto alla Potenza apparente 
massima dell’impianto Smax) su comando esterno dal DSO 
– identità dell'attore abilitato  
[orCat = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
automatic -station  
DSO 
Mod  
ctlVal  Attivazione/disattivazione modalità di funzionamento - regolazione 
di tensione con erogazione di potenza reattiva induttiva/capacitiva 
su comando esterno dal DSO - valore  
[-5 = Inattiva, -1 = Attiva]  Attiva  
 origin  Attivazione/disattivazione modalità di funzionamento - 
regolazione di tensione con erogazione di potenza reattiva 
induttiva/capacitiva  su comando esterno dal DSO - identità 
dell'attore abilitato  
[orCat = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
automatic -station  
DSO 
FctOpSt  stVal  Stato funzione set point di potenza reattiva scambiata 
Induttiva /Capacitiva  (Funzionamento in regolazione di V con 
erogazione di Q) su comando esterno dal DSO  
[Non disponibile /Asservita (modalità prioritaria)]  Asservita  
Health * stVal  Stato operativo della funzione di regolazione  
[range -4.. +3 in accordo con la Tabella 97bis]  STOP  
(*) L’utilizzo del DO Health è allo studio per l’implementazione nel breve periodo  
 
T.3.3.1.2.4  Funzione  di Regolazione - set point del fattore di potenza  
Il nodo logico DFPF  è usato per effettuare la configurazione/taratura e per rappresentare lo stato della 
funzione di regolazione del set point di cos ϕ. 
Per la lista completa dei Data Objects si faccia riferimento alla CEI EN IEC 61850 -7-420.  
DFPF class – type DFPF1 - prefix PFSP  
Data object name  CDC Explanation  
T PresCond 
nds/ds  
…  … …  … 
Beh  ENS 
(inherited from: DomainLN) Read -only value, describing the 
behaviour of a domain logical node. […]   M / M 
Health  ENS  (inherited from: DomainLN ) Reflects the state of the logical node 
related hardware and software. [...]  
 R / O 
…  … …  … 
PFGnTgtSpt  APC Target power factor setpoint when generating. [...]  M / O 
…  … …  … 
PFLodTgtSpt  APC 
Target power factor setpoint when acting as a load (consuming, 
charging). [...]  
R / O 
Mod  ENC (inherited from: DomainLN) (controllable) Operating mode of the domain 
logical node that may be changed by operator. Processing of the quality 
status ('q') of the received data is the prerequisite for correct 
interpretation of the operating mode. 
 R / O 
--- PDF page 567 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
560 
 
 
DFPF class – type DFPF1 - prefix PFSP  
Data object name  CDC Explanation  
T PresCond 
nds/ds  
FctOpSt  ENS CEI 0 -16 specific   E / F 
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella capability 
di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo ed hanno il 
seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
Beh  stVal  Stato operativo della funzione set point di cos ϕ 
(Funzionamento in erogazione di Q con cos ϕ costante)  
[-1 = Attiva, -5 = Inattiva, +5 = Spenta] 
Attiva  
PFGnTgtSpt  ctlVal  Setpoint di cos ϕ in caso di generazione di potenza attiva -
valore  
[-1.00.. 0.00] -0.95  
origin  Setpoint di cos ϕ in caso di generazione di potenza attiva  
– identità dell'attore abilitato  
[orCat = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
automatic -station  
DSO 
PFLodTgtSpt  ctlVa  Setpoint di cos ϕ in caso di assorbimento di potenza attiva 
-valore  
[0.00..1.00]  0.95  
origin  Setpoint di cos ϕ in caso di assorbimento di potenza attiva 
– identità dell'attore abilitato  
[orCat = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
automatic -station  
DSO 
 
 
Nome DO  Nome DA  Significato  Esempio  
Mod  ctlVal  Attivazione/disattivazione modalità di funzionamento - set 
point di cos ϕ (Funzionamento in erogazione di Q con cos ϕ 
costante) - valore  
[-5 = Inattiva, -1 = Attiva]  Attiva  
origin  Attivazione/disattivazione modalità di funzionamento - set 
point di cos ϕ (Funzionamento in erogazione di Q con cos ϕ 
costante) – identità dell'attore abilitato  
[orCat = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
automatic -station  
DSO 
FctOpSt  stVal  Stato funzione set point di cos ϕ (Funzionamento in 
erogazione di Q con cos ϕ costante)  
[Non disponibile  / Autonoma  / Asservita (modalità prioritaria)]  Autonoma  
Health * stVal  Stato operativo della funzione di regolazione  
[range -4..+3 in accordo con la Tabella 97bis]  STOP  
(*) L’utilizzo del DO Health è allo studio per l’implementazione nel breve periodo  
T.3.3.1.2.5  Funzione di Regolazione - Q(V)  
I nodi logici DVVR, DPMC (2 istanze) e DECP (2 istanze) sono usati, nel loro complesso, per effettuare 
la configurazione/taratura e per rappresentare lo stato della funzione di regolazione di Q(V).  
Per la lista completa dei Data Objects si faccia riferimento alla CEI EN IEC 61850 -7-420.  
--- PDF page 568 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
561 
 
 
DVVR class – type DVVR1 - prefix VArV  
Data object name  CDC Explanation  
T PresCond  
nds/ds  
…  … …  … 
Beh  ENS 
(inherited from: DomainLN ) Read -only value, describing 
the behaviour of a domain logical node. […]   M / M  
Health  ENS  (inherited from: DomainLN ) Reflects the state of the 
logical node related hardware and software. [...]  
 R / O  
Mod  ENC  (inherited from: DomainLN ) (controllable) Operating mode 
of the domain logical node that may be changed by 
operator. Processing of the quality status ('q') of the 
received data is the prerequisite for correct interpretation 
of the operating mode.  
 R / O  
FctOpSt  ENS CEI 0 -16 specific   E/F  
K ASG CEI 0 -16 specific   E/F  
…  … …  … 
 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella capability 
di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo ed hanno il 
seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
Beh  stVal  Stato operativo della funzione Q(V) (Funzionamento in 
erogazione automatica di Q secondo la curva Q=f(V)  
[-1 = Attiva, -5 = Inattiva, +5 = Spenta] 
Attiva  
Mod  
ctlVal  Attivazione/disattivazione della funzione Q(V) 
(Funzionamento in erogazione automatica di Q secondo la 
curva Q=f(V)) - valore  
[-5 = Inattiva, -1 = Attiva]  Attiva  
origin  Attivazione/disattivazione della funzione Q(V) 
(Funzionamento in erogazione automatica di Q secondo la 
curva Q=f(V)) – identità dell'attore abilitato  
[orCat = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
automatic -station  
DSO 
FctOpSt  stVal  Stato funzione Q(V) (Funzionamento in erogazione 
automatica di Q secondo la curva Q=f(V))  
[Non disponibile /Autonoma /Asservita (modalità prioritaria)]  Autonoma  
K setMag  Parametro K della funzione Q(V)  
[-1.00..1.00]  
0.00 (per Fotovoltaici 
ed Accumulo)  
Health * stVal  Stato operativo della funzione di regolazione  
[range -4..+3 in accordo con la Tabella 97bis]  STOP  
(*) L’utilizzo del DO Health è allo studio per l’implementazione nel breve periodo  
 
--- PDF page 569 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
562 
 
 
DPMC class – type DPMC1 - prefix VArV – Instance 1  
Data object 
name  CDC Explanation  
T PresCond 
nds/ds  
…  … …  … 
WSpt1  APC 
Active power setpoint. Its mxVal attribute reflects the value of the setpoint 
that is requested.  R / O 
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella capability 
di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo ed hanno il 
seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
WSpt1  
ctlVal  Potenza di Lock -in della funzione Q(V) - valore  
[0.00..max] della P Nominale  (P.U.)  0.20  
origin  Potenza di Lock -in della funzione Q(V) – identità 
dell'attore abilitato  
[orCat  = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
automatic -station  
DSO 
 
DPMC class – type DPMC1 - prefix VArV – Instance 2  
Data object 
name  CDC Explanation  
T PresCond 
nds/ds  
…  … …  … 
WSpt1  APC 
Active power setpoint. Its mxVal attribute reflects the value of the setpoint 
that is requested.  R / O 
…  … …  … 
 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella capability 
di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo ed hanno il 
seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
WSpt1  
ctlVal  Potenza di Lock -out della funzione Q(V) - valore  
[0.00..max] della P Nominale  (P.U.)  0.05  
origin  Potenza di Lock -out della funzione Q(V) – identità 
dell'attore abilitato  
[orCat  = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
automatic -station  
DSO 
 
DECP class – type DECP2 - prefix VArV – Instance 1  
Data object 
name  CDC Explanation  
T PresCond 
nds/ds  
…  … …  … 
VMax  ASG 
(inherited from: PhysicalElectricalConnectionPointLN)  
Rated maximum voltage  R / F 
VMin  ASG 
(inherited from: PhysicalElectricalConnectionPointLN)  
Rated minimum voltage  R / F 
--- PDF page 570 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
563 
 
 
DECP class – type DECP2 - prefix VArV – Instance 1  
Data object 
name  CDC Explanation  
T PresCond 
nds/ds  
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella capability 
di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo ed hanno il 
seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
VMax  setMag  Tensione superiore 1 della funzione Q(V)  
[0.00..max] della V Nominale  (P.U.)  
1.08  
VMin  setMag  Tensione inferiore 1 della funzione Q(V)  
[0.00..max] della V Nominale  (P.U.)  
0.92  
 
DECP class – type DECP2 - prefix VArV – Instance 2  
Data object 
name  CDC Explanation  
T PresCond 
nds/ds  
…  … …  … 
VMax  ASG 
(inherited from: PhysicalElectricalConnectionPointLN)  
Rated maximum voltage  R / F 
VMin  ASG 
(inherited from: PhysicalElectricalConnectionPointLN)  
Rated minimum voltage  R / F 
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella capability 
di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo ed hanno il 
seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
WMax  setMag  Tensione superiore 2 della funzione Q(V)  
[0.00..max] della V Nominale  (P.U.)  
1.10  
WMin  setMag  Tensione inferiore 2 della funzione Q(V)  
[0.00..max] della V Nominale  (P.U.)  
0.90  
 
T.3.3.1.2.6  Funzione di Regolazione  - cosϕ = f(P)  
Il nodo logico DPFW è stato appositamente creato per effettuare la configurazione/taratura e per 
rappresentare lo stato della funzione di regolazione di cos ϕ = f(P) (Funzionamento con regolazione del 
cosϕ in funzione di P).  
DPFW class – type DPFW1 - prefix PFW  
Data object name  CDC Explanation  
T PresCond 
nds/ds  
Descriptions 
NamPlt  LPL  (inherited from: DomainLN) Name plate of the logical node.  
 MONamPlt / 
MONamPlt 
Status Information 
--- PDF page 571 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
564 
 
 
DPFW class – type DPFW1 - prefix PFW  
Data object name  CDC Explanation  
T PresCond 
nds/ds  
Beh  ENS 
(inherited from: DomainLN) Read -only value, describing the 
behaviour of a domain logical node. […]   M / M 
Health  ENS  (inherited from: DomainLN ) Reflects the state of the logical node 
related hardware and software. [...]  
 R / O 
FctOpSt  ENS CEI 0 -16 specific   M / F 
Controls 
Mod  ENC (inherited from: DomainLN) (controllable) Operating mode of the 
domain logical node that may be changed by operator. Processing of 
the quality status ('q') of the received data is the prerequisite for 
correct interpretation of the operating mode.  
 
 R / O 
Settings 
WSetA  ASG CEI 0 -16 specific   M / F 
PFSetA  ASG CEI 0 -16 specific   M / F 
WSetB  ASG CEI 0 -16 specific   M / F 
PFSetB  ASG CEI 0 -16 specific   M / F 
WSetC  ASG CEI 0 -16 specific   M / F 
PFSetC  ASG CEI 0 -16 specific   M / F 
VLkIn  ASG CEI 0 -16 specific   M / F 
VLkOut  ASG  CEI 0 -16 specific   M / F  
 
I seguenti DO devono essere implementati nella capability di modello del CCI; essi devono essere 
utilizzati per la comunicazione del dispositivo ed hanno il seguente significato  
Nome DO  Nome DA  Significato  Esempio  
Beh  stVal  Stato operativo della funzione cos ϕ = f(P) (Funzionamento 
con regolazione del cos ϕ in funzione di P)  
[-1 = Attiva, -5 = Inattiva, +5 = Spenta] 
Attiva  
Mod  ctlVal  Attivazione/disattivazione della funzione cos ϕ = f(P) 
(Funzionamento con regolazione del cos ϕ in funzione di P) 
- valore  
[-5 = Inattiva, -1 = Attiva]  Attiva  
origin  Attivazione/disattivazione della funzione cos ϕ = f(P) 
(Funzionamento con regolazione del cos ϕ in funzione di P) 
– identità dell'attore abilitato  
[orCat = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
automatic -station  
DSO 
FctOpSt  stVal  Stato funzione PF(P) (Funzionamento con regolazione del 
cos ϕ in funzione di P)  
[Non disponibile /Autonoma / Asservita (modalità prioritaria)]  Asservita  
WSetA  setMag  Valore P (punto A)  
[0.00..max] della P Nominale  (P.U.)  0.20  
PFSetA  setMag  Valore cos ϕ (punto A)  
[-1.00..1.00]  1.00  
WSetB  setMag  Valore P (punto B)  0.50  
--- PDF page 572 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
565 
 
 
Nome DO  Nome DA  Significato  Esempio  
[0.00..max] della P Nominale  (P.U.)  
PFSetB  setMag  Valore cos ϕ (punto B)  
[-1.00..1.00]  1.00  
WSetC  setMag  Valore P (punto C)  
[0.00..max] della P Nominale  (P.U.)  1.00  
PFSetC  setMag  Valore cos ϕ (punto C)  
[-1.00..1.00]  0.95  
VLkIn  setMag  Tensione di Lock -in della funzione cos ϕ = f(P)  
[1.00..1.10] della V Nominale  (P.U.)  1.05  
VLkOut  setMag  Tensione di Lock -out della funzione cos ϕ = f(P)  
[0.90..1.00] della V Nominale  (P.U.)  0.98  
Health * stVal  Stato operativo della funzione di regolazione  
[range -4..+3 in accordo con la Tabella 97bis]  STOP  
(*) L’utilizzo del DO Health è allo studio per l’implementazione nel breve periodo  
T.3.3.1.3  Modelli di dati relativi alla Partecipazione all’MSD  
La presenza dei dati (M/O/C/R/E) segue le regole specificate in Tabella 93. 
T.3.3.1.3.1  Misure dell’impianto  
Il nodo logico MMXU  è usato per rappresentare le misure dell’impianto al PdC. In Allegato O  si 
prevedono la potenza attiva e reattiva riportate ogni 4 sec . Trattandosi della medesima informazione 
già modellata nel   parafrafo  dell’Osservabilità, per la sua descrizione si faccia riferimento al Paragrafo  
T.3.3.1.1.7  per le grandezze “TotW” e “TotVAr”.  
 
T.3.3.1.3.2  Funzione di Regolazione - set point di potenza attiva in immissione/  assorbimento  
Il nodo logico DAGC è usato per effettuare la configurazione/taratura e per rappresentare lo stato della 
funzione di regolazione del set point di potenza attiva in immissione/assorbimento per le finalità previste 
dalla partecipazione all’MSD.  
Per la lista completa dei Data Objects si faccia riferimento alla CEI EN IEC 61850 -7-420.  
DAGC class – type DAGC1 - prefix WSa  
Data object 
name  CDC Explanation  
T PresCond  
nds/ds  
…  … …  … 
Beh  ENS  
(inherited from: DomainLN) Read -only value, describing the 
behaviour of a domain logical node. […]   M / M  
Health  ENS  (inherited from: DomainLN ) Reflects the state of the logical node 
related hardware and software. [...]  
 R / O  
…  … …  … 
WSptPct  APC  (inherited from: ActivePowerLN ) Active power setpoint setting as 
a percentage of Maximum Active Power capability, WMax at the 
Referenced ECP, and in the case of signed setpoint (typically for 
storage systems) as a percentage of Maximum Active Power 
charging (consuming) capability for v alues related to the charging 
 R / O  
--- PDF page 573 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
566 
 
 
DAGC class – type DAGC1 - prefix WSa  
Data object 
name  CDC Explanation  
T PresCond  
nds/ds  
phase. Its mxVal attribute reflects the value of the setpoint that is 
requested  
Mod  ENC  (inherited from: DomainLN ) (controllable) Operating mode of the 
domain logical node that may be changed by operator. 
Processing of the quality status ('q') of the received data is the 
prerequisite for correct interpretation of the operating mode.  
 R / O  
FctOpSt  ENS  CEI 0 -16 specific   E / F  
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella capability 
di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo ed hanno il 
seguente significato:  
Nome DO  Nome DA  Significato  Esempio  
Beh  stVal  Stato operativo della funzione set point di potenza attiva 
in immissione/assorbimento (per la partecipazione 
all’MSD)  
[-1 = Attiva, -5 = Inattiva, +5 = Spenta] Attiva  
WsptPct  
ctlVal  Setpoint  di potenza attiva in immissione/assorbimento 
(percentuale, con segno, rispetto alla Potenza apparente 
massima dell’impianto Smax) per la partecipazione 
all’MSD  - valore  
[-100 .. +100]  20 
origin  Setpoint  di potenza attiva in immissione/assorbimento 
(percentuale, con segno, rispetto alla Potenza apparente 
massima dell’impianto Smax) per la partecipazione 
all’MSD  – identità dell'attore abilitato  
[orCat = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
automatic -station  
DSO 
 
Nome DO  Nome DA  Significato  Esempio  
Mod  
ctlVal  Attivazione/disattivazione modalità di funzionamento - set 
point di potenza attiva in immissione/assorbimento per la 
partecipazione all’MSD  - valore  
[-5 = Inattiva, -1 = Attiva]  Attiva  
origin  Attivazione/disattivazione modalità di funzionamento - set 
point di potenza attiva in immissione/assorbimento per la 
partecipazione all’MSD  – identità dell'attore abilitato  
[orCat = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
automatic -station  
DSO 
FctOpSt  stVal  Stato funzione set point di potenza attiva in 
immissione/assorbimento per la partecipazione all’MSD   
[Non disponibile/ Asservita  (modalità prioritaria )] Asservita  
Health *  stVal  Stato operativo della funzione di regolazione  
[range -4..+3 in accordo con la Tabella 97bis]  STOP  
--- PDF page 574 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
567 
 
 
Nome DO  Nome DA  Significato  Esempio  
(*) L’utilizzo del DO Health è allo studio per l’implementazione nel breve periodo  
T.3.3.1.3.3  Funzione di Regolazione - set point di potenza reattiva scambiata 
Induttiva/Capacitiva  
Il nodo logico DVAR  è usato per effettuare la configurazione/taratura e per rappresentare lo stato della 
funzione di regolazione del set point di potenza reattiva scambiata Induttiva/Capacitiva per le finalità 
previste dalla partecipazione all’MSD.  
Per la lista completa dei Data Objects si faccia riferimento alla CEI EN IEC 61850 -7-420.  
DVAR class – type DVAR1 - prefix VArSa  
Data object 
name  CDC Explanation  
T PresCond 
nds/ds  
…  … …  … 
Beh  ENS 
(inherited from: DomainLN ) Read -only value, describing the 
behaviour of a domain logical node. […]    M / M 
Health  ENS  (inherited from: DomainLN ) Reflects the state of the logical node 
related hardware and software. [...]  
 R / O 
…  … …  … 
VArTgtSptPct  APC (inherited from: ReactivePowerLN ) Target reactive power setpoint 
expressed as percent as indicated by VArSetRef. Its mxVal attribute 
reflects the value of the setpoint that is requested.  
 R / O 
Mod  ENC (inherited from: DomainLN) (controllable) Operating mode of the domain 
logical node that may be changed by operator. Processing of the quality 
status ('q') of the received data is the prerequisite for correct interpretation 
of the operating mode.  
 
 R / O 
FctOpSt  ENS CEI 0 -16 specific   E / F 
…  … …  … 
Oltre a tutti i DO mandatori del LN, quelli sopra selezionati devono essere implementati nella capability 
di modello del CCI; essi devono essere utilizzati per la comunicazione del dispositivo ed hanno il 
seguente significato:  
 
Nome DO  Nome DA  Significato  Esempio  
Beh  stVal  Stato operativo della funzione set point di potenza reattiva 
scambiata Induttiva/Capacitiva (per la partecipazione 
all’MSD)  
[-1 = Attiva, -5 = Inattiva, +5 = Spenta] Attiva  
VArTgtSptPct  
ctlVal  Setpoint  di potenza reattiva scambiata 
Induttiva /Capacitiva  (percentuale, con segno, rispetto alla 
Potenza apparente massima dell’impianto Smax) per la 
partecipazione all’MSD  - valore  
[-100 .. +100]  20 
origin  Setpoint  di potenza reattiva scambiata 
Induttiva /Capacitiva  (percentuale, con segno, rispetto alla 
Potenza apparente massima dell’impianto Smax) per la 
partecipazione all’MSD  – identità dell'attore abilitato  
[orCat = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
automatic -station  
DSO 
--- PDF page 575 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
568 
 
 
Nome DO  Nome DA  Significato  Esempio  
Mod  
ctlVal  Attivazione/disattivazione modalità di funzionamento - set 
point di potenza reattiva scambiata Induttiva /Capacitiva  
per la partecipazione all’MSD   
[-5 = Inattiva, -1 = Attiva]  Attiva  
origin  Attivazione/disattivazione modalità di funzionamento - set 
point di potenza reattiva scambiata Induttiva /Capacitiva  
per la partecipazione all’MSD  – identità dell'attore abilitato  
[orCat = automatic -station, remote -control];  
[orIdent = DSO, AGGREGATORE]  
automatic -station  
e DSO  
FctOpSt  stVal  Stato funzione set point di potenza reattiva scambiata 
Induttiva /Capacitiva  (Funzionamento in regolazione di V 
con erogazione di Q) per la partecipazione all’MSD   
[Non disponibile / Asservita (modalità prioritaria)]  Asservita  
Health * stVal  Stato operativo della funzione di regolazione  
[range -4..+3 in accordo con la Tabella 97bis]  STOP  
(*) L’utilizzo del DO Health è allo studio per l’implementazione nel breve periodo  
T.3.3.1.4  Modello dei dati del CCI e privilegi di accesso ai fini della sicurezza  
Il presente paragrafo disciplina i privilegi di accesso ai dati gestiti dal CCI per le finalità di monitoraggio 
nonché controllo/configurazione dell’IED riservate agli attori abilitati DSO e Aggregatore. 
Il dispositivo dovrà consentire la fruizione dei privilegi di accesso solo previa identificazione  ed 
autenticazione degli Attori secondo le logiche crittografiche descritte dal paragrafo T.3.3.4 e in accordo 
alle configurazioni descritte ai paragrafi T.3.3.4.9.4 e T.3.3.4.9.9.1. 
In particolare, il dispositivo dovrà consentire la fruizione dei ruoli assegnati al DSO: 
i) DSO_OPERATOR (vedi T.3.3.4.3.1) 
ii) VIEWER 
solo previa identificazione e autenticazione del DSO, escludendo l’accesso per ruoli presentati dal 
DSO diversi da quelli elencati. 
Analogamente, per il ruolo di Aggregatore, il dispositivo dovrà consentire la fruizione dei ruoli 
assegnati all’Aggregatore: 
i. AGGREGATOR_OPERATOR (vedi T.3.3.4.3.1, o ruolo equivalente, vedi T.3.3.4.4.2) 
ii. VIEWER (o ruolo equivalente) 
solo previa identificazione e autenticazione dell’Aggregatore, escludendo l’accesso per ruoli 
presentati dall’Aggregatore diversi da quelli elencati1.  
 
–––––––––––––– 
1 Il CCI accetta sessioni di comunicazione client/server da più client contemporaneamente, ad esempio da diverse entità 
remote che hanno necessità di accesso con più ruoli contemporanei. Coerentemente il CCI deve offrire la possibilità di 
abilitare più ista nze degli stessi report ai client connessi  
--- PDF page 576 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
569 
 
 
Questa classificazione supporta la definizione dei ruoli e privilegi secondo quanto prescritto in 
T.3.3.4.3.1. 
I soggetti  autorizzati  all’accesso  (ovvero  identificati  ed autenticati)  non identificati  come  
DSO o Aggregatore  assumono  i privilegi  di accesso  coerenti  con il ruolo  loro  assegnato .  
Tabella 97 – Dati riservati al DSO 
Privilegi 
di 
Accesso 
 
IED 
 
LD LN 
Type 
LN 
Prefix 
LN 
Class 
LN 
Ins 
t. 
 
DO (.SDO) * 
 
CDC 
 
DataSet / Report 
RO (1) LD_Plant LPHD1  LPHD 1 PhyNam DPL (2) 
RO (1) LD_Plant DPCC1 PdC_Wi DPCC 1 WRtg ASG (2) 
RO (1) LD_Plant DPCC1 PdC_Wa DPCC 1 WRtg ASG (2) 
RO (1) LD_Plant DPCC2 PdC_Qi DPCC 1 VArRtg ASG (2) 
RO (1) LD_Plant DPCC2 PdC_Qc DPCC 1 VArRtg ASG (2) 
RO (1) LD_Plant DPCC3 PdC_VA DPCC 1 VARtg ASG (2) 
RO (1) LD_Plant DECP1 DisFR DECP 1 Beh ENS (3) Stati, Allarmi, Segnali 
RO (1) LD_Plant DGEN1 DisFR DGEN 1 Beh ENS (3) Stati, Allarmi, Segnali 
RO (1) LD_Plant DSTO1 DisFR DSTO 1 Beh ENS (3) Stati, Allarmi, Segnali 
RO (1) LD_Plant DWMX1 Wlim DWMX 1 Beh ENS (2) 
RO (1) LD_Plant  DWMX1  Wlim  DWMX  1 Health  ENS (2) 
RW (1) LD_Plant DWMX1 Wlim DWMX 1 WMaxSptPct APC (2) 
RW (1) LD_Plant DWMX1 Wlim DWMX 1 Mod ENC (2) 
RO (1) LD_Plant DWMX1 Wlim DWMX 1 FctOpStAuto ENS (2) 
RO (1) LD_Plant DWMX1 Wlim DWMX 1 FctOpStEx ENS (2) 
RO (1) LD_Plant DAGC1 WSd DAGC 1 Beh ENS (2) 
RO (1) LD_Plant  DAGC1  WSd DAGC  1 Health  ENS (2) 
RW (1) LD_Plant DAGC1 WSd DAGC 1 WSptPct APC (2) 
RW (1) LD_Plant DAGC1 WSd DAGC 1 Mod ENC (2) 
RO (1) LD_Plant DAGC1 WSd DAGC 1 FctOpSt ENS (2) 
RO (1) LD_Plant DVAR1 VArSd DVAR 1 Beh ENS (2) 
RO (1) LD_Plant  DVAR1  VArSd  DVAR  1 Health  ENS (2) 
RW (1) LD_Plant DVAR1 VArSd DVAR 1 VArTgtSptPct APC (2) 
RW (1) LD_Plant DVAR1 VArSd DVAR 1 Mod ENC (2) 
RO (1) LD_Plant DVAR1 VArSd DVAR 1 FctOpSt ENS (2) 
RO (1) LD_Plant DFPF1 PFSP DFPF 1 Beh ENS (2) 
RO (1) LD_Plant  DFPF1  PFSP  DFPF  1 Health  ENS (2) 
RW (1) LD_Plant DFPF1 PFSP DFPF 1 PFGnTgtSpt APC (2) 
RW (1) LD_Plant DFPF1 PFSP DFPF 1 PFLodTgtSpt APC (2) 
RW (1) LD_Plant DFPF1 PFSP DFPF 1 Mod ENC (2) 
RO (1) LD_Plant DFPF1 PFSP DFPF 1 FctOpSt ENS (2) 
RO (1) LD_Plant DVVR1 VArV DVVR 1 Beh ENS (2) 
RO (1) LD_Plant  DVVR1  VArV  DVVR  1 Health  ENS (2) 
RW (1) LD_Plant DVVR1 VArV DVVR 1 Mod ENC (2) 
RO (1) LD_Plant DVVR1 VArV DVVR 1 FctOpSt ENS (2) 
RW (1) LD_Plant DVVR1 VArV DVVR 1 K ASG (2) 
RW (1) LD_Plant DPMC1 VArV DPMC 1 WSpt1 APC (2) 
--- PDF page 577 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
570 
 
 
Privilegi 
di 
Accesso 
 
IED 
 
LD LN 
Type 
LN 
Prefix 
LN 
Class 
LN 
Ins 
t. 
 
DO (.SDO) * 
 
CDC 
 
DataSet / Report 
RW (1) LD_Plant DPMC1 VArV DPMC 2 WSpt1 APC (2) 
RW (1) LD_Plant DECP2 VArV DECP 1 VMax ASG (2) 
 
Privilegi 
di 
Accesso 
 
IED 
 
LD LN 
Type 
LN 
Prefix 
LN 
Class 
LN 
Inst. 
 
DO (.SDO) 
 
CDC 
 
DataSet / Report 
RW (1) LD_Plant DECP2 VArV DECP 1 Vmin ASG (2) 
RW (1) LD_Plant DECP2 VArV DECP 2 VMax ASG (2) 
RW (1) LD_Plant DECP2 VArV DECP 2 Vmin ASG (2) 
RO (1) LD_Plant DPFW1 PFW DPFW 1 Beh ENS (2) 
RO (1) LD_Plant  DPFW1  PFW DPFW  1 Health  ENS (2) 
RW (1) LD_Plant DPFW1 PFW DPFW 1 Mod ENC (2) 
RO (1) LD_Plant DPFW1 PFW DPFW 1 FctOpSt ENS (2) 
RW (1) LD_Plant DPFW1 PFW DPFW 1 WSetA ASG (2) 
RW (1) LD_Plant DPFW1 PFW DPFW 1 PFSetA ASG (2) 
RW (1) LD_Plant DPFW1 PFW DPFW 1 WSetB ASG (2) 
RW (1) LD_Plant DPFW1 PFW DPFW 1 PFSetB ASG (2) 
RW (1) LD_Plant DPFW1 PFW DPFW 1 WSetC ASG (2) 
RW (1) LD_Plant DPFW1 PFW DPFW 1 PFSetC ASG (2) 
RW (1) LD_Plant DPFW1 PFW DPFW 1 VLkIn ASG (2) 
RW (1) LD_Plant DPFW1 PFW DPFW 1 VLkOut ASG (2) 
RO (1) LD_Plant MMXU1 PdC MMXU 1 TotW MV (3) Misure PdC 4sec 
RO (1) LD_Plant MMXU1 PdC MMXU 1 TotVAr MV (3) Misure PdC 4sec 
RO (1) LD_Plant MMXU1 PdC MMXU 1 PPV.phsA/B/C DEL (3) Misure PdC 4sec 
RO (1) LD_Plant MMXU1 PdC MMXU 1 A.phsA/B/C WYE (2) 
RO (1) LD_Plant MMXU2 GenPV MMXU 1 TotW MV (3) Misure per fonte 
Gen. 4sec 
RO (1) LD_Plant MMXU2 GenWi MMXU 1 TotW MV (3) Misure per fonte 
Gen. 4sec 
RO (1) LD_Plant MMXU2 GenTe 
r MMXU 1 TotW MV (3) Misure per fonte 
Gen. 4sec 
RO (1) LD_Plant MMXU2 GenIdr MMXU 1 TotW MV (3) Misure per fonte 
Gen. 4sec 
RO (1) LD_Plant MMXU2 St MMXU 1 TotW MV (3) Misure Accumulo 
4sec 
RO (1) LD_Plant MMXU2 SGG MMXU 1..N TotW MV (3) Misure Singolo Gen. 
4sec 
RO (1) LD_Plant XCBR1 IDG XCBR 1 Pos DPC (3) Stati, Allarmi, Segnali 
RO (1) LD_Plant DGEN2 SSGG DGEN 1..N Health ENS (3) Stati, Allarmi, Segnali 
RO (1) LD_Plant DGEN2 SSGG DGEN 1..N GnGrId INS (3) Misure Singolo Gen. 
4sec 
RW (1) LD_Plant DataSet_DSO (n) (2) 
RW (1) LD_Plant ReportControl Block_ DSO (n) (2) 
--- PDF page 578 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
571 
 
 
NOTE: 
(1) il nome dell’IED dipende dal progetto/impianto specifico. 
(2) l’inclusione del dato in un DataSet, il nome del DataSet, il nome e i parametri del Report Control Block 
che si riferisce al DataSet dipendono dal progetto/impianto specifico. 
(3) per i fini dell’Osservabilità, il nome del DataSet e il nome e i parametri del Report Control Block che si 
riferisce al DataSet dipendono dal progetto/impianto specifico. 
RO = dato in sola Lettura. 
RW = dato in Lettura/Scrittura. 
(*) L’utilizzo del DO Health è allo studio per l’implementazione nel breve periodo 
 
 
 
 
 
 
Tabella 98 – Dati  riservati  all’Aggregatore  
Privilegi 
di 
Accesso 
IED LD LN  
Type 
LN 
Prefix 
LN  
Class 
LN  
Inst. DO (.SDO) * CDC DA DataSet / Report 
RO (1) LD_Plant DAGC1 WSa DAGC 1 Beh ENS stVal (2) 
RO (1) LD_Plant DAGC 1 WSa DAGC  1 Health  ENS stVal  (2) 
RW (1) LD_Plant DAGC1 WSa DAGC 1 WSptPct APC ctlVal (2) 
RW (1) LD_Plant DAGC1 WSa DAGC 1 Mod ENC ctlVal (2) 
RO (1) LD_Plant DAGC1 WSa DAGC 1 FctOpSt ENS stVal (2) 
RO (1) LD_Plant DVAR1 VArSa DVAR 1 Beh ENS stVal (2) 
RO (1) LD_Plant DVAR1  VArSa  DVAR  1 Health  ENS stVal  (2) 
RW (1) LD_Plant DVAR1 VArSa DVAR 1 VArTgtSptPct APC ctlVal (2) 
RW (1) LD_Plant DVAR1 VArSa DVAR 1 Mod ENC ctlVal (2) 
RO (1) LD_Plant DVAR1 VArSa DVAR 1 FctOpSt ENS stVal (2) 
RO (1) LD_Plant MMXU1 PdCi MMXU 1 TotW MV mag (2) 
RO (1) LD_Plant MMXU1 PdCi MMXU 1 TotVAr MV mag (2) 
RW (1) LD_Plant DataSet_Aggregatore (n) (2) 
RW (1) LD_Plant ReportControl Block_Aggregatore (n) (2) 
NOTE: 
(1) il nome dell’IED dipende dal progetto/impianto specifico.  
(2) l’inclusione del dato in un DataSet, il nome del DataSet , il nome e i parametri del Report Control Block 
che si riferisce al DataSet dipendono dal progetto/impianto specifico.  
 RO = dato in sola Lettura.  
 RW = dato in Lettura/Scrittura.  
(*) L’utilizzo del DO Health è allo studio per l’implementazione nel breve periodo.  
T.3.3.2  Servizi ACSI  
A fronte del modello dati riportato nella precedente sezione, il server IEC 61850 dovrà 
implementare i seguenti servizi di comunicazione ( CEI EN 61850 -7-2 “Communication networks 
and systems for power utility automation - Part 7 -2: Basic information and communication 
structure - Abstract communication service interface (ACSI)” - Table 1 – ACSI classes).  
Tabella 99 – Classi e servizi ACSI  
Classe ACSI  Servizi ACSI  Privilegi  DSO/Aggregatore  
Server  GetServerDirectory  Listobjects  Applicable  
Association  
Release  
Listobjects  
Applicable  
Abort  Applicable  
GetServerDirectory  Applicable  
--- PDF page 579 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
572 
 
 
Classe ACSI  Servizi ACSI  Privilegi  DSO/Aggregatore  
LogicalDevice  GetLogicalDeviceDirectory  Listobjects  Applicable  
Logical Node  
GetLogicalNodeDirectory  
Listobjects, Readvalues  
Applicable  
GetAllDataValues  Applicable  
Data Object  
GetDataValues,  
Readvalues, Control/config,  
Listobjects  
Applicable  
SetDataValues,  Applicable  
GetDataDirectory,  Applicable  
GetDataDefinition  Applicable  
 
Classe ACSI  Servizi ACSI  Privilegi  DSO/Aggregatore  
DataSet  
GetDataSetValues  
Dataset  
Permette al soggetto/ruolo di 
ottenere i valori e la struttura 
dei dataset senza permetterne 
la modifica  
Applicable  
SetDataSetValues  Not Applicable  
CreateDataSet  Not Applicable  
DeleteDataSet  Not Applicable  
GetDataSetDirectory  Applicable  
Buffered 
Report 
Control Block  
Report  Reporting:  
Permette al soggetto/ruolo di 
utilizzare sia i buffered che 
unbuffered report senza 
permetterne la modifica  
Applicable   
GetBRCBValues  Applicable  
SetBRCBValues  Not Applicable  
UnBuffered 
Report 
Control Block  
Report  Reporting:  
Permette al soggetto/ruolo di 
utilizzare sia i buffered che 
unbuffered report senza 
permetterne la modifica  
Applicable   
GetURCBValues  Applicable  
SetURCBValues  Not Applicable  
Per successivi sviluppi negli scambi informativi ad alta velocità con le protezioni (in prospettiva 
PG), secondo lo “Schema generale del sistema CCI con relative interfacce funzionali” in 
Allegato O, si prevede l’uso di servizi ACSI di classe GOOSE.  
T.3.3.3  Mappatura su protocollo di comunicazione  
Al fine di realizzare un CCI che risulti interoperabile rispetto ai sistemi a cui sarà interfacciato 
(DSO ed Attori Remoti Abilitati), è necessario specificare la mappatura dei concetti astratti 
riportati in T.3.1  e T.3.1.1  su uno specifico protocollo di comunicazione .  
Al fine di individuare tale mappatura, si sono considerati i seguenti aspetti.  
• La tipologia dello scambio informativo associato al CCI risulta compatibile con le tipologie 
“Type 2/Type 3 (1)” previste nel Paragrafo  5.1 di CEI EN 61850 -8-1 “Communication networks 
and systems for power utility automation - Part 8 -1: Specific communication  service mapping 
(SCSM) - Mappings to MMS (ISO 9506 -1 and ISO 9506 -2) and to ISO/IEC 8802 -3”, che per 
tale tipologia di messaggi prevede una mappatura su protocollo MMS.  
• La necessità di definire una correlazione tra ruoli ( DSO, Attori Remoti Abilitati) e l’accesso 
a specifici servizi IEC 61850, suggerisce un “Application association model” di tipo “two -
party application association” tipico del modello Client/Server.  
Sulla base di tali considerazioni è stata selezionata la mappatura CEI EN  61850 -8-1 basata su 
protocollo MMS (con le considerazioni di prospettiva per le comunicazioni GOOSE citate in 
T.3.2.1  e T.3.2.2 ). 
–––––––––––––– 
(1)  Type 2 con performance calss P4; Type 3 con performance cl ass P5. Riferimento CEI EN 61850 -5 paragrafi 
11.2.2 e 11.2.3  
--- PDF page 580 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
573 
 
 
Al fine di agevolare la realizzazione di dispositivi CCI interoperabili, sarà reso disponibile il 
relativo file di configurazione secondo il formalismo SCL previsto dallo standard IEC 61850 . 
T.3.3.4  Sicurezza informatica del CCI  
Per quanto riguarda la sicurezza delle comunicazioni, le prescrizioni contenute in questo 
documento fanno riferimento all’architettura del dispositivo CCI specificata nell’Allegato O, la 
quale prevede due interfacce di rete per gli accessi remoti al dispos itivo e una o più interfacce 
per gli accessi in locale. L’accesso remoto è previsto sia per funzioni di monitoraggio e 
controllo, sia per esigenze di gestione dell’impianto . 
In questa sezione la specifica della sicurezza delle funzioni di monitoraggio e controllo del CCI 
fa riferimento alla mappatura delle funzioni di comunicazione su protocollo MMS (Manufacturing 
Message Specification) indicata nel Paragrafo  T.3.3  e specificata  dalla CEI EN  61850 -8-1. 
Vengono inoltre specificati i meccanismi per la sicurezza delle comunicazioni GOOSE per le 
funzioni di subscriber del CCI.  
La sicurezza dei profili di comunicazione IEC 61850 è normata dallo standard CEI EN IEC 
62351 -6 “Power systems management and associated information exchange - Data and 
communication security - Part 6: Security for IEC 61850”.  
La specifica delle funzioni di sicurezza contenuta in questa sezione tiene conto delle evoluzioni 
previste dalle parti della IEC 62351 di interesse per il dispositivo CCI (1). Relativamente ai test di 
conformità alla IEC 62351 si rimanda all’ Allegato O , Paragrafo  O.15.5  “Conformità 
dell'apparecchiatura” . Nei paragrafi è strutturata come segue:  
• nei Paragrafo  T.3.3.4.1 , T.3.3.4.3  e T.3.3.4.4  vengono presentati i meccanismi di base per la 
sicurezza degli scambi informativi basati sui protocolli IEC 61850;  
• i Paragrafo  T.3.3.4.5 , T.3.3.4.6 , T.3.3.4.7  e T.3.3.4.8  indicano le prescrizioni di sicurezza per 
i servizi di supporto;  
• il Paragrafo  T.3.3.4.9  presenta i processi relativi alla gestione dei certificati elettronici 
utilizzati sia dalle comunicazioni IEC 61850 sia dai servizi di supporto;  
• il Paragrafo  T.3.3.4.10  indica i requisiti di segregazione del traffico;  
• il Paragrafo  T.3.3.4.11  riguarda la sicurezza delle comunicazioni attraverso interfacce locali 
(non di rete).  
T.3.3.4.1  Sicurezza delle comunicazioni IEC 61850/MMS  
Lo standard CEI EN IEC 62351 -6 approfondisce le specifiche di sicurezza dei protocolli di 
comunicazione mappati dallo standard. Per quanto riguarda  le comunicazioni mappate sul 
protocollo MMS, CEI EN IEC 62351 -6 rimanda allo standard CEI EN IEC 62351 -4 “Power 
systems management and associated information exchange - Data and communications 
security - Part 4: Profiles including MMS and derivatives”.  
Secondo quanto previsto da CEI EN IEC 62351 -4, la sicurezza delle comunicazioni MMS si 
realizza definendo il profilo trasporto, nel seguito riferito anche come profilo -T, che indirizza i 
livelli 1 -4 dello stack ISO/OSI, ed il profilo applicativo, che invece indirizza i livelli 5 -7 del 
mode llo ISO/OSI.  
Nel profilo applicativo devono essere garantite l’autenticazione delle parti in comunicazione e 
l’integrità delle comunicazioni. Deve inoltre essere implementato il supporto alla crittografia che 
garantisce la confidenzialità delle comunicazioni, ma questa  funzionalità deve poter essere 
attivata o disattivata in funzione delle specifiche policy di sicurezza concordate tra le parti.  
Gli algoritmi a chiave pubblica da utilizzare per il profilo applicativo sono:  
–––––––––––––– 
(1) Per ragioni di interoperabilità, le prescrizioni di sicurezza del CCI si applicano necessariamente ai dispositivi 
remoti che ospitano i corrispondenti client IEC 61850.  
--- PDF page 581 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
574 
 
 
• Crittografia RSA: object identifier { iso(1) member -body(2) us(840)  ansi -x9-62(10045) 
keyType(2) 1 } 
• Crittografia a curve ellittiche:   
o secp256r1: object identifier { iso(1) member -body(2) us(840) ansi -x9-62(10045) 
curves(3) prime(1) 7 }  
o brainpoolP256r1: object identifier { iso(1) identified -organization(3) teletrust(36) 
algorithm(3) signature -algorithm(3) ecSign(2) 8 ellipticCurve(1) versionOne(1) 7}  
 
Devono essere supportate chiavi crittografiche RSA di lunghezza di 2048 bit, mentre, nel caso 
di chiavi crittografiche ECDSA, deve essere supportata la lunghezza di 256 bit; questi valori 
devono essere intesi come minimi: è fortemente raccomandato che sian o supportate anche 
chiavi di lunghezza superiore a questi minimi (es. 3072 bit nel caso di chiavi RSA e/o 384 bit 
nel casi di chiavi ECDSA).  
Deve essere utilizzato l’algoritmo di hash SHA256 sia per finalità di firma digitale sia per il 
calcolo di Integrity Check Value (ICV): object identifier { joint -iso-itu-t(2) country(16) us(840) 
organization(1) gov(101) csor(3) nistAlgorithm(4) hashalgs(2)  1 } 
Per la firma digitale devono essere supportati i due seguenti algoritmi basati entrambi su 
SHA256:  
• RSA con SHA256: object identifier { iso(1) member -body(2) us(840) rsadsi(113549) pkcs(1) 
pkcs -1(1) sha256WithRSAEncryption(11) }  
• ECDSA con SHA256: object identifier { iso(1) member -body(2) us(840) ansi -x9-62(10045) 
signatures(4) ecdsa -with-SHA2(3) 2 }  
Al fine di verificare l’integrità di un messaggio deve inoltre essere supportato il seguente 
algoritmo per il calcolo di Integrity Check Value:  
• hmacWithSHA256: object identifier { iso(1) member -body(2) us(840) rsadsi(113549) 
digestAlgorithm(2) 9 }. 
Per quanto riguarda gli algoritmi di crittografia simmetrica devono essere supportati gli 
algoritmi:  
• aes128 -CBC: object identifier { joint -iso-itu-t(2) country(16) us(840)organization(1) gov(101) 
csor(3) nistAlgorithm(4) aes(1) 2}  
• aes256 -CBC: object identifier { joint -iso-itu-t(2) country(16) us(840)organization(1) gov(101) 
csor(3) nistAlgorithm(4) aes(1) 42 }  
Devono inoltre essere supportati i seguenti algoritmi che, oltre alla confidenzialità delle 
informazioni, possono garantire anche integrità e autenticazione:  
• aes128 -GCM: object identifier { joint -iso-itu-t(2) country(16) us(840)organization(1) gov(101) 
csor(3) nistAlgorithm(4) aes(1) 6 }  
• aes256 -GCM: object identifier { joint -iso-itu-t(2) country(16) us(840)organization(1) gov(101) 
csor(3) nistAlgorithm(4) aes(1) 46 }  
In particolare aes128 -GCM e aes256 -GCM devono potere essere utilizzati anche senza le 
funzionalità di confidenzialità delle comunicazioni e possono essere combinati in questo caso 
con aes128 -CBC e aes256 -CBC per fornire questa funzionalità.  
Il certificato presentato dall’entità richiedente nella fase di creazione dell’associazione del 
profilo applicativo non deve superare 8192 ottetti.  
Si devono prevedere meccanismi o procedure affinché l’orologio interno utilizzato per ricavare 
i riferimenti temporali rimanga sincronizzato con UTC; uno scostamento superiore a 10 minuti 
--- PDF page 582 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
575 
 
 
tra gli orologi delle due entità coinvolte nella comunicazione deve provocare il fallimento della 
comunicazione.  
Nello scambio chiavi Diffie -Hellman (DH) deve essere supportato il gruppo DH “14” (2048 -bit) 
quando sono usati gli algoritmi RSA; in caso di uso di algoritmi ECDH devono essere supportati 
sia il gruppo DH “23” (secp256r1) sia il gruppo DH “28” (BrainpoolP2 56r1).  
Per il profilo applicativo ci si deve riferire a CEI EN IEC 62351 -4 per quanto riguarda i requisiti 
del protocollo ACSE.  
Per il profilo applicativo deve essere usata la sicurezza End -To-End (E2E) e ci si deve riferire 
a CEI EN IEC 62351 -4 sulle prescrizioni circa la fase di creazione dell’associazione tra le due 
parti in comunicazione e la fase di trasferimento dati.  
In fase di associazione le SecPDU devono contenere le PDU del protocollo MMS specificate, 
cui deve essere applicata la firma digitale per garantire l’integrità della comunicazione.  
In fase di trasferimento dati si può optare per l’invio di PDU in chiaro, con verifica dell’integrità 
delle comunicazioni, o per l’invio di PDU cifrate per garantire la confidenzialità delle 
comunicazioni.  
I fallimenti nella fase di associazione e nella fase di trasferimento dati devono essere gestiti 
tramite le apposite SecPDU sia nel caso l’origine sia riconducibile al protocollo MMS sia nel 
caso l’origine sia riconducibile ad anomalie relative alla sicure zza. Vanno usati i codici 
diagnostici specificati dallo standard per indicare le cause di fallimento in fase di associazione 
o trasferimento dati.  
Il profilo -T fornisce funzioni di autenticazione, integrità e confidenzialità a livello trasporto. Con 
riferimento alle implementazioni delle comunicazioni MMS che utilizzano il protocollo TCP per 
il livello trasporto, il profilo -T sicuro prevede l’impiego  del TLS (Transport Layer Security) 
secondo quanto specificato dalla CEI EN IEC 62351 -3 “Power systems management and 
associated information exchange - Data and communications security - Part 3: Communication 
network and system security - Profiles includin g TCP/IP”.  
Il profilo TLS specificato dalla CEI EN IEC 62351 -3 stabilisce quanto segue:  
• la porta TCP 3782 è definita come default per le comunicazioni del profilo -T con TLS;  
• come versione TLS, deve essere supportata la versione v1.2 di TLS;  
• come suite di cifratura è richiesto il supporto almeno delle tre seguenti cypher suite:  
1. TLS_RSA_WITH_AES_128_CBC_SHA256,  
2. TLS_DHE_RSA_WITH_AES_128_GCM_SHA256,  
3. TLS_ECDHE_ECDSA_WITH_AES_128_GCM_SHA256;  
• oltre alle cypher suite indicate precedentemente è richiesto anche il supporto per la cypher 
suite TLS_RSA_WITH_NULL_SHA256. Non prevedendo cifratura del traffico, questa cypher 
suite può essere utilizzata, ad esempio per semplificare il monitoraggio del traffico, solo 
quando il dominio amministrativo ha stabilito che i dati scambiati non necessitano di 
confidenzialità e altre s oluzioni sono in atto per proteggere adeguatamente la confidenzialità 
dei dati (es. VPN). Per prevenire l’utilizzo inconsapevole, questa cypher suite deve essere 
disattivata di default e si devono prevedere procedure per abilitarla intenzionalmente 
all’occ orrenza;  
• di default la rinegoziazione della sessione TLS dovrebbe avvenire in un tempo allineato al 
periodo di aggiornamento della CRL (Lista di Revoche di Certificati), ed in particolare 
almeno la metà di questo periodo; comunque per non sovraccaricare le comunica zioni di 
client e server l’intervallo di rinegoziazione non può essere inferiore a 10 minuti;  
• al fine di rinnovare le chiavi di cifratura di sessione deve essere supportata la tecnica della 
resumption della sessione TLS. La resumption della sessione TLS evita anche di ripetere 
alcuni scambi informativi (es. trasmissione dei certificati digitali) ch e avvengono in caso di 
riconnessione e può quindi risultare efficace per ripristinare brevi interruzioni di connettività. 
--- PDF page 583 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
576 
 
 
La resumption della sessione TLS deve avvenire in un intervallo configurabile e comunque 
almeno ogni 2 ore; in ogni caso in un tempo inferiore a quello della rinegoziazione e allineato 
al periodo di aggiornamento della CRL;  
• si richiede il supporto di almeno cinque diversi root certificate  relativi a diverse Autorità di 
Certificazione (1); 
• la dimensione dei certificati a chiave pubblica utilizzati dovrebbe essere al massimo di 8192 
ottetti per questioni di interoperabilità; l’implementazione deve gestire certificati almeno fino 
a questa dimensione;  
• l’aggiornamento della CRL dovrebbe avvenire almeno ogni 24 ore. I n caso di utilizzo del 
protocollo OCSP (Online Certificate Status Protocol), le risposte possono essere mantenute 
in cache per un massimo di 24 ore. Una sessione attiva non dovrà comunque essere 
terminata solo a causa del superamento di questi limiti.  
Al fine di impedire sia l’accesso non autorizzato sia la modifica/intercettazione non autorizzata 
delle informazioni di controllo nelle diverse architetture di rete, si ritiene mandatorio che il CCI 
supporti sia il profilo applicativo E2E sia il profilo -T con specifiche di sicurezza TLS (2). 
In questo paragrafo sono state riportate, sinteticamente, le indicazioni fornite dagli standard 
CEI EN IEC 62351 -3, CEI EN IEC 62351 -4 e CEI EN IEC 62351 -6 relativamente alla sicurezza 
delle comunicazioni IEC 61850/MMS cui si rimanda per i dettagli implementativi; nella seguente 
tabella vengono riassunti gli aspetti caratterizzanti del profilo degli standard di riferimento 
definito in questo docum ento.  
Aspetto del profilo 
IEC 62351  
Configurazione del profilo IEC 62351  
Profilo applicativo  È richiesto il supporto delle specifiche di sicurezza E2E come indicato precedentemente 
in questo documento e nello standard di riferimento CEI EN IEC 62351 -4(3). 
Profilo trasporto  È richiesto il supporto delle specifiche di sicurezza TLS, come indicato precedentemente 
in questo documento e nello standard di riferimento CEI EN IEC 62351 -3. 
Lunghezza delle 
chiavi 
pubblica/privata  
È richiesto l’utilizzo, e quindi il supporto, per chiavi RSA di lunghezza minima di 2048 bit. 
Un limite minimo è indicato anche per chiavi crittografiche ECDSA selezionato in modo 
da garantire un livello di sicurezza almeno analogo a quello delle chiavi RSA (4). 
Versioni del 
protocollo TLS  
È richiesto l’utilizzo, e quindi il supporto, della versione v1.2 del protocollo TLS (5). 
Cypher suite  Non è richiesto il supporto della cypher suite 
TLS_DH_RSA_WITH_AES_128_GCM_SHA256  in quanto non prevista d alla CEI EN 
62351 -3. Se ne consiglia pertanto la disabilitazione . 
Root certificate  Si richiede il supporto di almeno  cinque diversi root certificate (6). 
–––––––––––––– 
(1) La CEI EN IEC 62351 -3 prevede questo limite inferiore.  
(2) La scelta del/i profili di sicurezza effettivamente configurati sul CCI dipende dalle politiche di sicurezza 
concordate tra le parti.  
(3) Questa  soluzione deriva da ragioni di stabilità nel tempo e completezza delle funzionalità di sicurezza offerte; 
si prevede che le future edizioni dello standard CEI EN IEC 62351 -4 renderanno mandatoria l’opzione E2E.  
(4) Non si prevedono ragioni di retrocompatibilità che motiverebbero il supporto di chiavi crittografiche di 
dimensioni inferiori, ormai considerate non sufficientemente sicure.  
(5) Non si prevedono ragioni di retrocompatibilità che motiverebbero il supporto di versioni precedenti di TLS, 
ormai considerate non sufficientemente sicure.  
(6) Il valore indicato deve essere considerato un valore minimo: si raccomanda di considerare valori anche 
superiori nell’  ottica di una maggiore flessibilità e durabilità del dispositivo.  
--- PDF page 584 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
577 
 
 
T.3.3.4.2  Sicurezza delle comunicazioni IEC 61850/GOOSE [Informativo ] 
La confidenzialità delle comunicazioni GOOSE non è resa obbligatoria da CEI EN IEC 62351 -
6 principalmente per soddisfare le esigenze di performance (in particolare latenza) di queste 
comunicazioni. Per garantire la massima flessibilità, lo standard consente la coesistenza di 
comunicazioni sicure e non sicure, in un’ottica di transizi one verso livelli di sicurezza più elevati 
e di continuità operativa.  
Anche quando la cifratura dei dati non è utilizzata, lo standard CEI EN IEC 62351 -6 indica 
comunque soluzioni di sicurezza per garantire l’integrità e l’autenticazione delle comunicazioni; 
queste sono basate sull’estensione del formato delle Protocol Data Unit (PDU) scambiate, 
sull’utilizzo di funzioni di hash, message digest e crittografia a chiave pubblica.  
Le PDU possono essere estese valorizzando opportunamente gli specifici campi Reserved1 e 
Reserved2 che andranno a contenere, rispettivamente, la lunghezza in ottetti dell’estensione 
contenente i parametri di sicurezza e una checksum calcolata sui contenuti  della PDU estesa.  
Per garantire l’autenticità dei contenuti della PDU viene utilizzato un Message Authentication 
Code (MAC) per il cui calcolo si utilizza il valore hash restituito dall’algoritmo HMAC -SHA256 o 
AES-GMAC sui contenuti della PDU estesa. In particolare, potrann o essere considerati gli 
ottetti che vanno dall’Ethertype Identifier sino al termine della PDU. Il valore di hash può essere 
troncato a 128 o 256 bit.  
Nella PDU estesa sono anche presenti i riferimenti temporali di validità della chiave corrente e 
della prossima chiave distribuita tramite il protocollo Group Key Management Protocol; 
conoscendo l’intervallo di validità di una chiave i riceventi possono pr emunirsi della successiva 
chiave che sarà resa disponibile per la distribuzione quando viene reso noto il momento della 
sua entrata in uso.  
Alla ricezione di una PDU estesa contenente un MAC, il ricevente può verificare la correttezza 
del MAC prima di procedere ad ulteriore elaborazione dei contenuti della PDU.  
I valori di Stnum e Sqnum delle PDU ricevute possono essere considerati al fine di identificare 
potenziali attacchi di tipo reply; anche nel caso l’arrivo di PDU con valori inferiori a quelli ricevuti 
possa essere motivato dall’utilizzo di comunicazioni mu lti-path, la PDU dovrebbe essere 
scartata come se fosse originata da un attacco di tipo reply.  
T.3.3.4.3  Gestione dei ruoli nelle comunicazioni IEC 61850/MMS  
Il server IEC 61850 del CCI viene predisposto per comunicare in modo differenziato con diversi 
attori opportunamente identificati, quali il DSO ed eventuali ulteriori operatori esterni abilitati al 
controllo da remoto, utilizzando i concetti di privilegi d i accesso (Paragrafo T.3.3.1.4) e di ruolo. 
In particolare, per ogni ruolo abilitato, custom o standard, dev’essere configurato e verificato 
chi può assumere quel ruolo, definendo quali entità (DSO ed altri Attori) sono autorizzate a 
richiederlo. Nel caso vengano utilizzati i profili A e B, possono essere specificati, a tal fine, 
certificati individuali, o tutti quelli emessi da determinate CA. I  dettagli relativi 
all’implementazione e gestione dei ruoli sono specificati dalla norma CEI EN IEC 62351 -8: 2021 
“Power systems management and associated information exchange - Data and communications 
security - Part 8: Role -based access control  for power system management ”. 
La CEI EN IEC 62351 -8: 2021 definisce un insieme di sette ruoli mandatori che devono essere 
supportati e un insieme predefinito di privilegi ad essi associati.  
Gli oggetti e le operazioni a cui si applicano i ruoli sono definiti dal modello dati utilizzato: per 
il CCI gli oggetti si mappano sui Data Object e le operazioni sui servizi IEC 61850 specificati 
nelle sezioni precedenti.  
T.3.3.4.3.1  Definizione dei ruoli e privilegi  
Il controllo degli accessi viene applicato sia per permettere che per proibire l’accesso ad un 
server ACSI attraverso un punto di accesso o, più puntualmente, ad ogni istanza della gerarchia 
logical -device, logical -node e data -object. L’assegnamento di un ruolo ad un determinato 
--- PDF page 585 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
578 
 
 
soggetto permetterà di ottenere risposte differenti ai servizi richiesti in base ai privilegi che 
sono stati assegnati a quel ruolo.  
Nello specifico, considerando i servizi ACSI che devono essere implementati per la 
comunicazione con il CCI ( Paragrafo  T.3.2.2 ) sono necessari i seguenti privilegi derivati dallo 
standard:  
• LISTOBJECTS: permette ad un soggetto/ruolo di effettuare la discovery di quali oggetti 
sono presenti all’interno del Logical Device attraverso il tipo e l’ ID di questi oggetti. 
LISTOBJECTS includerà nella lista solo gli oggetti per i quali il soggetto/ruolo possiede il 
privilegio READVALUES;  
• READVALUES: permette ad un soggetto/ruolo di ottenere alcuni o tutti i valori oltre al tipo 
e all’ID degli oggetti che afferiscono ad un Logical Device;  
• CONTROL: permette ad un soggetto/ruolo di effettuare operazioni di controllo;  
• CONFIG: permette al soggetto/ruolo di configurare localmente o da remoto tutti o alcuni 
oggetti che sono presenti nell’IED;  
• DATASET: permette al soggetto/ruolo di avere accesso ai servizi dei dataset persistenti e 
non persistenti;  
• REPORTING: permette al soggetto/ruolo di utilizzare sia il reporting bufferizzato e non 
bufferizzato relativo ai record control block di un nodo logico.  
Nella Tabella 100  vengono indicati i privilegi per ciascun servizio ACSI con riferimento alle 
classi di servizi individuate come significative per l’implementazione del CCI.  
Tabella 100 – Mapping dei privilegi sui servizi ACSI  
Classe ACSI  Servizi ACSI  Privilegi  
Server  GetServerDirectory  Listobjects  
Association  Release, Abort, GetServerDirectory  Listobjectts  
LogicalDevice  GetLogicalDeviceDirectory  Listobjects  
Logical Node  GetLogicalNodeDirectory, 
GetAllDataValues  
Listobjects, Readvalues  
Data Object  GetDataValues,  
SetDataValues,  
GetDataDirectory, 
GetDataDefinition  
Readvalues  
Control/config  
Listobjects  
DataSet  GetDataSetValues,  
GetDataSetDirectory  
Dataset  
Buffered Report Control Block  Report,  
GetBRCBValues  
  
Reporting  
 
UnBuffered Report Control Block  Report,  
GetURCBValues  
  
Reporting  
 
Lo standard CEI EN IEC 62351 -8:2021 prevede la possibilità di definire dei ruoli personalizzati 
per adattarsi al modello di sicurezza richiesto. Oltre ai ruoli mandatori definiti nello standard 
CEI EN IEC 62351 -8:2021, il CCI deve implementare i due ruoli personalizzati 
DSO_OPERATOR e AGGREGATOR_OPERATOR. In base alla loro definizione, il DSO avrà i 
privilegi di:  
• “LISTOBJECTS”,  
• “READVALUES”,  
• “DATASET” con accesso in sola lettura,  
--- PDF page 586 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
579 
 
 
• “REPORTING” con accesso in scrittura solo per report enable,  
• “CONTROL” e “CONFIG” sui Data Object definiti nella Tabella 98 del Paragrafo T.3.3.1.4.  
Analogamente l’Aggregatore avrà i seguenti privilegi (o equivalenti, vedi T.3.3.4.4.2):  
• “LISTOBJECTS”,  
• “READVALUES”,  
• “DATASET” con accesso in sola lettura,  
• “REPORTING” con accesso in scrittura solo per report enable,  
“CONTROL” e “CONFIG” sui Data Object definiti nella Tabella 99 del Paragrafo T.3.3.1.4  
La Tabella 102 riporta il mapping tra i ruoli identificati come rilevanti per l’operatività del CCI e 
i privilegi associati a ciascun ruolo . 
Tabella 101 – Ruoli/Privilegi per il CCI  
Value  Right 
 Role 
LISTO
BJEC
TS 
READ
VALU
ES 
DATA
SET 
REPO
RTIN
G 
FILER
EAD 
FILE
WRIT
E 
FILEM
NGT 
CONTR
OL 
CONFIG SETTING
GROUP 
SECURITY 
 -1 DSO_
OPER
ATOR 
X X C1 C2       C3 C3     
 -2 AGGR
EGAT
OR_O
PERA
TOR 
X X C1 C2       C3 C3     
• C1= accesso in sola lettura al dataset  
• C2= accesso in scrittura solo per report enable  
• C3= accesso condizionato solamente a specifici Data Object descritti nelle tabelle del  
Paragrafo  T.3.3.1.4  
Lo scambio informativo necessario per l’assegnamento dei permessi ai ruoli del CCI deve 
essere descritto utilizzando XACML (eXtensible Access Control Markup Language) come 
definito dallo standard CEI EN IEC 62351 -8:2021. L’oggetto utilizzato per la definizione di un 
ruolo in formato XACML deve contenere i seguenti campi:  
• RoleID: valore per l’identificazione del ruolo  
• unique -ID:stringa random per garantire l’unicità all’interno del dominio del policy decision 
point (PDP)  
• RoleName: contiene il nome del ruolo in forma leggibile  
• roleDefinition: contiene un riferimento al documento che contiene la definizione del ruolo. 
Ad es. CEI EN IEC 62351 -8:2021  
• revision: numero di revisione  
• PermissionGroup: nome del gruppo contenente il set di permessi  
• Permission: nome del permesso definito.  
In particolare i nuovi ruoli sono definiti come segue:  
• DSO_OPERATOR  
• Role -id: -1 
--- PDF page 587 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
580 
 
 
• Revision: 1.0  
• RoleDefinition: “IEC 62351 -8-CEI016:2021”  
•  AGGREGATOR_OPERATOR  
• Role -id: -2 
• Revision: 1.0  
• RoleDefinition : “IEC 62351 -8-CEI016:2021”  
 
T.3.3.4.3.2  Trasporto dei ruoli  
Per il trasporto dei ruoli si utilizzano gli access tokens che possono avere diversi formati. Per 
il CCI si richiede il supporto al formato di access token specificato dal profilo A oppure dal 
profilo B nella CEI EN IEC 62351 -8:2021, inoltre si richiede opzionalmente il supporto ai profili 
C (webtoken basato su JSON) e D (token RADIUS).  
Un access token deve contenere al minimo le informazioni contenute nella Tabella 102 . 
Tabella 102 – Campi mandatori dei access token [ CEI EN IEC 62351 -8:2021] 
 
Inoltre  in aggiunta ai campi precedenti, in riferimento ai profili A e B devono essere supportati 
anche i componenti in Tabella 103 . 
Tabella 103 – Campi specifici per i profili A e B [ CEI EN IEC 62351 -8:202 1] 
 
T.3.3.4.3.2.1  Profilo A: estensione del certificato di identità a chiave pubblica ITU -T 
X.509  
Il profilo A prevede che le informazioni relative al ruolo di ciascun attore autorizzato a 
comunicare con il CCI vengano fornite come estensioni del certificato di identità a chiave 
pubblica (X.509 ID certificate with extension). Il profilo A può essere ut ilizzato sia con i modelli 
PUSH che PULL. In particolare , è stata specificata l’estensione IECUserRoles  extension, 
definita appositamente per i sistemi elettrici al fine di gestire correttamente il controllo degli 
accessi basato sui ruoli. La gestione dei certificati viene dettagliata nella CEI EN IEC 62351 -9, 
mentre la struttura degli access token per il profilo A viene dettagliata nella CEI EN IEC 62351 -
8:2021. 
L’access token viene identificato attraverso l’OID 1.0.62351.8.1.  

--- PDF page 588 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
581 
 
 
Nel dettaglio un’estensione di certificato deve essere in accordo alla seguente definizione:  
 
Il valore OID è definito come segue:  
 
Il valore per l’estensione è definito come segue:  
 
T.3.3.4.3.2.2  Profilo B: certificato di attributo ITU -T X.509  
Il profilo B prevede l’utilizzo di attribute  certificate (AC) X.509 per il trasporto delle informazioni 
relative ai ruoli. L’utilizzo di questo profilo permette di avere una durata di validità del certificato 
più breve rispetto al certificato di identità a chiave pubblica X.509. Può essere utilizzat o sia con 
il modello PUSH che PULL. La CEI EN IEC 62351 -8:202 1 fornisce i dettagli sulla struttura e il 
formato dell’attribute certificate da utilizzare per questo profilo.  
L’access token viene identificato attraverso l’OID 1.0.62351.8.1  e contiene diversi campi. I 
campi mandatori sono relativi al numero seriale di access token, il nome del soggetto 
proprietario del token, il ruolo assegnato, le informazioni riguardo l’emissione del token 
(soggetto emittente e relativo timestamp), validità  del token e numero di revisione 
dell’assegnamento soggetto -a-ruolo. Inoltre, nell’access token è necessario indicare l’algoritmo 
di firma e la firma dell’istanza che l’ha emessa. L’estension e permette di assegnare più di un 
ruolo al medesimo soggetto.  
L’object identifier per l’AttributeType è definito come il valore OID riportato nel profilo A. Il valore 
del campo AttributeValue è definito come l’estensione per il profilo A.  

--- PDF page 589 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
582 
 
 
T.3.3.4.3.3  Mappatura con i sistemi  di autorizzazione esistenti  
La gestione dei ruoli prevede una relazione stretta con il sistema di autorizzazione 
implementato dall’organizzazione. Vengono infatti utilizzati ed estesi i meccanismi di 
autenticazione esistenti. In particolare , il profilo A è parte della PKI (Public Key Infrastructure) 
mentre il profilo B viene sviluppato per mezzo di una PMI (Privilege Management Infrastructure) 
interconnessa con la PKI come stabilito dallo standard ISO/IEC 9594 -8. LA PMI fornisce il set 
comple to di processi richiesti per la fornitura d i un servizio di autorizzazione.  
Nella tabella seguente viene rappresentato il mapping tra certificato di identità (ID certificate) 
e certificato di attributo (attribute certificate).  
 
T.3.3.4.3.4  Algoritmi e chiavi per la gestione dei ruoli  
In CEI EN IEC 62351 -8:2021 vengono inoltre indicati i requisiti minimi in termini di algoritmi e 
lunghezza delle chiavi utilizzate per la gestione dei ruoli. Viene raccomandato l’utilizzo di SHA -
256 per le operazioni di hash. Per quanto riguarda le funzioni di firma si raccomanda R SA con 
chiave a 2048 bit. Inoltre, opzionalmente si possono utilizzare algoritmi basati su ECC con 
chiavi di 256 bit (con SHA -256). L’OID da utilizzare per ecdsa -with -SHA256 è: iso(1) member -
body(2) us(840) ansi -X9-62(10045) signatures(4) ecdsa -with -SHA2(3 ) 2., allineato con quanto 
richiesto da CEI EN IEC 62351 -3. 
T.3.3.4.3.5  Access token  
Gli access token possono essere utilizzati a diversi livelli dello stack OSI. Generalmente ci si 
focalizza sul livello trasporto e applicazione, ma non sono escluse altre soluzioni. Per le 
comunicazioni MMS su TCP l’utilizzo degli access token può avvenire  in due fasi:  
• a livello trasporto, durante la creazione di una connessione sicura in accordo alla CEI EN 
IEC 62351 -3; 
• a livello applicazione, durante il processo di autorizzazione che comprende l’assegnazione 
del token di accesso contenente il ruolo.  
Le credenziali possono essere utilizzate con approccio orientato alla sessione o al singolo 
messaggio.  
Un approccio basato su sessione  assume che esista una comunicazione end -to-end tra due 
entità inizializzata facendo uso dell’autenticazione. Si prevede che tale autenticazione sia 
legata alle credenziali RBAC. Durante la fase di setup, è stabilita una chiave di sessione per 
proteggere c rittograficamente la sessione di comunicazione e garantire l’autenticazione e 
l’autorizzazione. Una applicazione può riferirsi ai profili di sicurezza a livello applicativo descritti 
nell a CEI EN IEC 62351 -4. 
L’approccio basato su messaggi, invece, assume che le credenziali RBAC siano legate al 
contenuto del singolo messaggio. In diversi casi questo approccio è attuato per mezzo della 
firma digitale.  

--- PDF page 590 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
583 
 
 
T.3.3.4.4  Sicurezza dei servizi di comunicazione con attori abilitati alla connessione remota 
diversi dal DSO 
Secondo quanto previsto dall’Allegato O, il CCI dispone di un’interfaccia per l’accesso remoto da parte 
di tipologie di operatori diversi dal DSO, quali l’Utente e l’Aggregatore.  
T.3.3.4.4.1 Utente 
Al fine di abilitare le funzioni di monitoraggio, configurazione e manutenzione da parte dell’utenza  
autorizzata, il CCI ammette connessioni remote verso l’interfaccia per l’accesso remoto. Tali comunicazioni 
devono utilizzare protocolli standard dotati di servizi di sicurezza, atti a garantire confidenzialità, autenticità 
e integrità della sessione, quali ad esempio SSH o HTTPS. Si richiede l’utilizzo di credenziali crittografiche 
(e.g. certificati digitali) e si richiede di stabilire la mutua autenticazione delle parti in comunicazione. 
Al fine di semplificare la gestione del dispositivo e permettere ai proprietari di impianto di definire una 
gerarchia di ruoli per la gestione in sicurezza del dispositivo, il CCI dovrà implementare un sistema di 
gestione dei permessi degli Utenti che permetta di operare una opportuna segregation of duty atta a limitare 
l’accesso a sottoinsiemi di funzioni e parametri del CCI, mediante l’attribuzione di ruoli specifici ai 
singoli Utenti (vedi sezione T.3.3.4.9.4). 
T.3.3.4.4.2 Aggregatore 
Per l’accesso remoto al CCI l’Aggregatore potrà utilizzare protocolli di comunicazione standard dotati di: 
• un modello dati semantico documentato, in grado di garantire l’interoperabilità degli scambi informativi  
tra il CCI e i dispositivi client di Aggregatori diversi; 
• funzioni di sicurezza end -to-end, in grado di garantire autenticazione, integrità e confidenzialità  
sull’intero percorso di comunicazione, dal nodo CCI al nodo dell’Aggregatore in qualunque tipo di 
architettura di rete utilizzata dall’organizzazione per l’implementazione delle comunicazioni su rete 
geografica; 
• un sistema di gestione dei ruoli, che permetta di limitare l’accesso a sottoinsiemi di dati del CCI, 
mediante l’attribuzione di permessi definiti con la stessa granularità del sistema di controllo accessi 
specificato per il modello dati IEC 61850 del CCI (vedi sezione T.3.3.4.3). 
 
T.3.3.4.5  Sincronizzazione temporale  
Secondo quanto previsto dall’  Allegato O  (sezione O.13.1.5 ), la funzione di sincronizzazione temporale 
può essere svolta da un ricevitore GPS integrato nel CCI, oppure può essere fornita tramite un servizio 
di rete di comunicazione. Nel CCI tale funzione fornisce il riferimento per la marcatura temporale delle 
misure e dei segnali, per gli eventi del data logger e per la verifica della validità temporale dei certificati 
elettronici.  
La marca temporale dovrà essere misurata con riferimento al tempo UTC (Coordinated Universal Time). 
Il valore della misura del tempo nell'unità di misura UTC coincide col valore espresso nell'unità tempo 
medio di Greenwich (Greenwich Mean Time o GMT), a me no di approssimazioni infinitesimali. 
L’incertezza del riferimento temporale non può essere superiore a +/ - 100 ms.  
Per soddisfare i requisiti di precisione richiesti alla funzione di sincronizzazione temporale del CCI, nel 
caso di sincronizzazione via rete di comunicazione si raccomanda l’utilizzo del protocollo NTP (Network 
Time Protocol).  
NTP è un protocollo standard IETF client -server di livello applicativo, in ascolto sulla porta UDP 123. Il 
CCI è deputato a svolgere la funzione di client NTP attraverso una comunicazione unicast con server 
NTP che forniscono il riferimento temporale.  
Per proteggere il CCI da attacchi cyber (ad esempio attacchi di spoofing dell’IP del server), il client CCI 
deve utilizzare la versione sicura NTS (Network Time Security) di NTP specificata dallo standard IETF 
RFC 8915 dotata di funzioni di autenticazione e integrità basate su TLS. Per l’implementazione del 
profilo TLS occorre fare riferimento al Paragrafo  T.3.3.4.1 .  
--- PDF page 591 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
584 
 
 
Inoltre  per proteggere il CCI da attacchi da parte di ticker falsi (cioè server che inviano riferimenti 
temporali scorretti), occorre utilizzare un’architettura ridondata di server NTP (1). 
T.3.3.4.6  Gestione dei log  
Come specificato nell’Articolo  O.14  “Data Logger” dell’ Allegato O , il CCI deve essere dotato di funzioni 
di log degli eventi rilevanti per la verifica e il monitoraggio del suo stato di funzionamento e di sicurezza.  
In questa sezione vengono fornite indicazioni circa la memorizzazione e la trasmissione dei log da parte 
del CCI. Inoltre, a titolo informativo, vengono dettagliati gli eventi rilevanti per la cybersecurity introdotti 
dalla IEC 62351 -14 “Power systems mana gement and associated information exchange - Data and 
communications security - Part 14: Cyber security event logging”.  
T.3.3.4.6.1  Memorizzazione e trasmissione dei log del CCI  
La memorizzazione degli eventi nel CCI deve rispettare i requisiti specificati dallo standard IEEE 1686. 
Il CCI registrerà in un buffer circolare sequenziale (first in, first out) gli eventi di sicurezza nell'ordine in 
cui si verificano. Tale buffer circol are non potrà essere cancellato o modificato e dovrà memorizzare 
almeno 2048 eventi (IEEE 1686:2013) prima che il buffer circolare inizi a sovrascrivere l’evento più 
vecchio con l'evento più recente.  
Per la trasmissione degli eventi di log dal CCI ad un server remoto (eventualmente integrato in un 
sistema per la collezione e il monitoraggio della sicurezza) si raccomanda l’utilizzo del protocollo Syslog 
in conformità agli standard IETF RFC 5424 e RFC 5 425, i quali specificano il formato del protocollo e 
la sua cifratura con profilo TLS. Per l’implementazione del profilo TLS occorre fare riferimento al 
Paragrafo  T.3.3.4.1  
Nel caso in cui per la trasmissione dei messaggi in formato syslog RFC 5424 si volesse utilizzare il 
protocollo standard IETF SNMP (Simple Network Management Protocol) (2), per effettuare la mappatura 
da Syslog a SNMP occorre utilizzare lo standard IETF RFC 5676.  
Per le comunicazioni SNMP si raccomanda l’utilizzo della versione sicura SNMPv3 con profilo TSM 
(Transport Security Model, RFC 5591) basato su TLS (RFC 6353). Per l’implementazione del profilo 
TLS occorre fare riferimento al Paragrafo  T.3.3.4.1 . 
T.3.3.4.6.2  Log sulla sicurezza del CCI [informativo]  
Ogni evento viene caratterizzato da un identificativo mnemonico, un grado di severità e un testo 
descrittivo. Per il grado di severità di un evento di log vengono utilizzate quattro distinte categorie:  
• alarm: attività di cybersecurity non autorizzata (vedi IEEE 1686 “IEEE Standard for Intelligent 
Electronic Devices Cyber Security Capabilities”);  
• error: condizione di errore;  
• notice: attività di cybersecurity autorizzata, che si verifica, ad esempio, durante l'uso e la 
manutenzione di routine di un'entità (vedi IEEE 1686). Questo tipo di notifica è classificato come un 
evento di cybersecurity, ma non una violazione di sicurezza , o un attacco, o una deviazione dalle 
normali condizioni operative del CCI;  
• warning: evento anormale, ovvero una deviazione dalle normali condizioni operative di un'entità, ma 
non necessariamente un attacco informatico. Ad esempio, se per l'handshake TLS viene utilizzata 
una versione TLS vulnerabile a problemi di cybersecurity, qu esto evento viene classificato come 
“warning”. L'uso di una versione debole di TLS potrebbe essere imposto dalla politica di sicurezza 
locale dell'ambiente di destinazione.  
–––––––––––––– 
1 Un’architettura costituita da 4 server NTP protegge il client NTP da un singolo ticker falso. Detto n il numero di ticker 
falsi che si vuole tollerare, occorre ridondare l’architettura con un numero di server pari a 2n + 1.  
(2) A tal proposito si segnala che lo standard IEC 62351 -7 “Power systems management and associated information exchange – Data 
and communications security – Part 7: Network and System Management (NSM) data object models” specifica un insieme di oggetti 
rilevanti per la sicurezza del dispositvo e delle comunicazioni CCI mappati sul protocollo SNMP. 
--- PDF page 592 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
585 
 
 
Nelle sezioni successive gli eventi di sicurezza vengono raggruppati in base alle funzioni di sicurezza 
del CCI descritte nelle sezioni precedenti, in particolare:  
• eventi relativi alla sicurezza del sistema CCI;  
• eventi relativi alla sicurezza del profilo TLS;  
• eventi relativi alla sicurezza delle comunicazioni MMS;  
• eventi relativi alla gestione dei certificati;  
• eventi relativi alla gestione dei ruoli.  
 Log di sistema  
Nel seguito vengono riportati gli eventi rilevanti per la sicurezza del sistema CCI.  
Nome mnemonico Severità Testo 
LOGIN_OK notice Log-in avvenuto con successo 
LOGIN_OK_PW_EXPIRED notice Password scaduta, Log-in avvenuto con 
successo 
LOGIN_FAIL_WRONG_CR notice Log-in fallito- Credenziali errate 
LOGIN_FAIL_PW_EXPIRED alarm Log-in fallito- Password scaduta 
LOGIN_FAIL_3_TIMES alarm Log-in fallito 3 volte 
LOGIN_FAIL_SESSIONS_LIMIT alarm Log-in fallito per raggiunto limite di sessioni 
LOCK_USER_WRONG_CR alarm Utente bloccato – credenziali errate 
LOGOUT_USER notice Log-out utente 
LOGOUT_TIMEOUT notice Log-out dovuta ad inattività 
dell’utente (timeout)by user 
inactivity (timeout) 
VIEW_SEC_EV_LIST_OK notice Visualizzazione log di eventi di sicurezza 
avvenuta con successo 
FILE_HASH_CHECK_FAIL alarm Controllo hash file fallito 
FILE_DS_CHECK_FAIL alarm Controllo firma digitale fallito 
WRITE_CERTS_FAIL notice Salvataggio e scrittura dei certificati nel 
componente fallita 
SW_UPDATE_OK notice Software aggiornato con successo 
SW_UPDATE_FAIL alarm Fallimento aggiornamento software 
VIEW_SEC_EV_LIST_FAIL notice Visualizzazione dell’elenco degli eventi 
di sicurezza fallita 
PW_RESET_FACTORY_DEF alarm Password resettata al valore di default 
USER_ACCNT_CREATE_OK notice Account utente creato con successo 
USER_ACCNT_ENABLE_OK notice Account utente abilitato con successo 
USER_ACCNT_DISABLE_OK notice Account utente disabilitato con successo 
USER_ACCNT_DEL_OK notice Account utente eliminato con successo 
USER_ACCNT_CREATE_FAIL notice Creazione di un account utente fallita 
USER_ACCNT_ENABLE_FAIL notice Abilitazione di un account utente fallita 
--- PDF page 593 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
586 
 
 
USER_ACCNT_DISABLE_FAIL notice Disabilitazione di un account utente fallita 
Nome mnemonico Severità Testo 
USER_ACCNT_DEL_FAIL notice Eliminazione di un account utente fallita 
USER_NEW_ROLE_OK notice Nuovo ruolo assegnato all’utente con 
successo 
USER_PERMISSION_CHANGE_OK notice Permessi modificati con successo 
USER_PERMISSION_ADDED_OK notice Permessi aggiunti con successo 
USER_ROLE_REMOVED_OK notice Rimozione dell’assegnamento del ruolo 
all’utente avvenuta con successo 
USER_PERMISSION_REMOVED_OK notice Permessi dell’utente rimossi con 
successo 
NEW_ROLE_CREATE_OK notice Creazione nuovo ruolo avvenuta con 
successo 
ROLE_DELETE_OK notice Ruolo eliminato con successo 
USER_PW_CHANGE_OK notice Modifica password utente avvenuta con 
successo 
USER_PW_CHANGE_FAIL notice Modifica password utente fallita 
USER_NEW_ROLE_FAIL notice Fallimento nell’assegnamento nuovo 
ruolo utente 
USER_PERMISSION_CHANGE_FAIL notice Fallimento nella modifica del permesso 
USER_PERMISSION_ADDED_FAIL notice Fallimento aggiunta permesso 
USER_PW_CHANGE_FAIL_SHORT notice Fallimento cambio password utente – 
troppo corta 
USER_PW_CHANGE_FAIL_POLICY notice Modifica password utente fallita a causa 
delle policy 
USER_SESSION_ROLE_CHANGE_OK notice Modifica ruolo sessione utente avvenuta 
con successo 
USER_SESSION_ROLE_CHANGE_FAI  
L 
notice Fallimento cambiamento ruolo sessione 
utente 
USER_ROLE_REMOVED_FAIL notice Fallimento rimozione assegnamento 
ruolo 
USER_PERMISSION_REMOVED_FAIL notice Fallimento rimozione permesso utente 
NEW_ROLE_CREATE_FAIL notice Fallimento creazione nuovo ruolo 
ROLE_DELETED_FAIL notice Fallimento cancellazione ruolo 
TCP_COMM_LOG_SUBS_FAIL alarm Comunicazione TCP con il sottoscrittore 
dei log di sicurezza fallita 
LOG_DATA_HASH_FAIL alarm Controllo dell’hash dei dati di log fallito 
(dati di log alterati) 
TCP_COMM_LOG_PUBL_FAIL alarm Comunicazione TCP con il publisher dei 
log di sicurezza fallita 
TCP_COMM_LOG_SRV_FAIL alarm Comunicazioni TCP con il server dei log 
di sicurezza fallita (evento non inviato) 
COMM_CS_NEGOTIATION_FAIL alarm Fallimento nella comunicazione – 
negoziazione della suite di cifratura 
fallita 
COMM_KEY_NEGOTIATION_FAIL alarm Fallimento nella comunicazione – 
negoziazione della chiave fallita 
COMM_PEER_AUTHENTICATION_FAIL alarm Fallimento nella comunicazione – 
autenticazione tra peer fallita 
--- PDF page 594 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
587 
 
 
Nome mnemonico Severità Testo 
COMM_PACKET_AUTHENTICATION_F 
AIL 
alarm Fallimento nella comunicazione – 
autenticazione del pacchetto fallita 
TLS_CONN_OK notice TLS Connection successful 
TLS_CERT_ACCEPTED_OK notice Connessione TLS/certificato  accettato 
TLS_CERT_CHECK_DIS_OK notice TLS certificate validation check disabled 
successfully 
TLS_CONN_FAIL_CERT alarm Connessione TLS fallita – fallimento 
validazione del certificato 
TLS_CONN_FAIL_IKE alarm Connessione TLS fallita – IKE fallito 
TIME_SYNC_SRC_OK notice Sorgente per la sincronizzazione 
temporale OK 
TIME_SYNC_SRC_FAIL notice Sorgente per la sincronizzazione 
temporale KO 
AV_VIRUS_FOUND alarm Identificato codice malizioso o corrotto 
NEW_CERT_GEN_OK notice Nuovo certificato generato 
correttamente 
PKI_CSR_OK alarm CSR approvata e certificato emesso 
correttamente 
PKI_CSR_FAIL alarm Richiesta firma del certificato fallita 
PKI_CERT_EXP_NEAR alarm Certificato prossimo alla scadenza 
X509_CERT_OK alarm Certificato validato con successo 
X509_CERT_FAIL alarm Validazione del certificato fallita 
X509_CERT_EXPIRED alarm Validazione del certificato fallita – 
certificato scaduto 
X509_CERT_REVOKED alarm Validazione del certificato fallita – 
certificato revocato 
X509_CERT_UNTRUSTED alarm Validazione del certificato fallita – 
controllo della firma del certificato fallita 
CRL_TRANSFER_OK notice Trasferimento CRL nel componente 
avvenuto con successo 
CRL_TRANSFER_FAIL alarm Fallimento nel trasferimento del CRL nel 
componente 
CRL_NOT_AVAILABLE alarm Stato di revoca del certificato 
sconosciuto – CRL non disponibile 
CRL_EXPIRED alarm CRL scaduta 
OCSP_COMMUNICATION_FAIL alarm Fallimento nelle comunicazioni OCSP 
OCSP_UNKNOWN_STATUS alarm OCPS: Stato di revoca del certificato 
sconosciuto 
TRANSFER_CERTS_OK notice Certificato trasferito nel componente 
con successo 
ADD_ENTITY_CERT_OK alarm Installazione del certificato nel 
componente avvenuta con successo 
REMOVE_ENTITY_CERT_OK alarm Certificato rimosso dal componente con 
successo 
ADD_TRUST_ANCHOR_CERT_OK alarm Trust anchor certificate installato con 
successo 
--- PDF page 595 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
588 
 
 
Nome mnemonico Severità Testo 
REMOVE_TRUST_ANCHOR_CERT_OK alarm Trust anchor certificate rimosso con 
successo 
TRANSFER_CERTS_FAIL notice Fallimento nel trasferimento del certificato 
al componente 
READ_CERTS_FAIL notice Lettura del certificato dal componente 
fallita 
TRANSFER_PW_FILE_OK notice Trasferimento e salvataggio del file 
delle password avvenuto con successo 
READ_PW_FILE_OK notice Lettura o esportazione del file delle 
password avvenuto con successo 
TRANSFER_PW_FILE_FAIL notice Fallimento nel trasferimento del file delle 
password nel componente 
READ_PW_FILE_FAIL notice Fallimento nella lettura del file delle 
password nel componente 
UNKNOWN_SYSLOG_EV notice Evento Syslog non identificato 
 
 Log delle comunicazioni TLS  
Di seguito si elencano gli eventi di log significativi relativi alla sicurezza del profilo TLS.  
Nome mnemonico  Severità  Testo  
TLS_WRONG_VERSION  alarm  Comunicazione non sicura  
TLS_WEAK_VERSION  warning  Versione di TLS non sicura  
TLS_VERSION_CHANGE  alarm  Individuato cambio di versione TLS  
TLS_NO_RENEG  alarm  Intervallo di rinegoziazione scaduto  
TLS_NO_ROOT_MATCH  alarm  Impossibile trovare il certificato della CA  
TLS_CERT_SIZE_MISMATCH  alarm  Dimensione del certificato non supportata  
TLS_NO_LOCAL_CERT  alarm  Certificato indisponibile  
TLS_NO_CA_MATCH  alarm  Validazione del certificato: certificato 
della CA indisponibile  
TLS_NO_IND_TRUST_MATCH  alarm  Validazione del certificato: certificato 
individuale indisponibile  
TLS_NO_CRL  warning  CRL inaccessibile  
TLS_NO_OCSP  warning  Risponditore OCSP inaccessibile  
TLS_CRL_EXP  warning  Attenzione: CRL scaduta  
TLS_OCSP_RES_EXP  warning  Risposta OCSP scaduta  
TLS_SIG_ALG_MISMATCH  alarm  Validazione del certificato: la firma del 
certificato non può essere validata  
TLS_CERT_VAL_ERR  alarm  Validazione del certificato: algoritmi non 
supportati  
TLS_SHORT_KEY  alarm  Chiave di lunghezza insufficiente  
--- PDF page 596 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
589 
 
 
 Log delle comunicazioni MMS con profilo di sicurezza Applicativo  
Di seguito si elencano gli eventi significativi relativi al profilo applicativo.  
Nome mnemonico  Severità  Testo  
SIGNATURE_ALGO_NOT_SUP_ASS_REQ  error  
Una SecPDU di tipo HandshakeReq ha 
specificato algoritmi di firma digitale non 
supportati dal server  
SIGNATURE_ALGO_MISMATCH_REQ  alarm  
Una SecPDU di tipo HandshakeReq aveva 
un’incompatibilità negli algoritmi di cifratura per 
cui l’algoritmo protetto è differente da quello 
non protetto  
INV_SIGNATURE_ASS_REQ  alarm  Una SecPDU di tipo HandshakeReq aveva una 
firma digitale non valida  
PROTECTED_PROT_NOT_SUP_REQ  error  Una SecPDU di tipo HandshakeReq ha 
specificato un protocollo protetto non valido  
PROTOCOL_ERR_ASS_REQ  error  
Una SecPDU di tipo HandshakeReq aveva un 
errore di protocollo nell’informazione di 
controllo del protocollo di sicurezza E2E  
ADDR_MISMATCH_ASS_REQ  alarm  Una SecPDU  di tipo HandshakeReq aveva 
un’incompatibilità di indirizzo  
UNEXP_VERSION_ASS_REQ  error  Una SecPDU di tipo HandshakeReq aveva 
specificato una versione inattesa  
INV_TIME_ASS_REQ  error  Una SecPDU di tipo HandshakeReq aveva un 
valore temporale non valido  
REPLAY_DETEC_ASS_REQ  alarm  Una SecPDU di tipo HandshakeReq era una 
ritrasmissione  
UNSUP_DH_GROUP_ASS_REQ  error  Una SecPDU di tipo HandshakeReq ha 
specificato un gruppo DH non supportato  
HMAC_ALGO_NOT_SUP_ASS_REQ  error  Una SecPDU di tipo HandshakeReq ha 
specificato un algoritmo HMAC non supportato  
AEAD_NOT_SUP_ASS_REQ  error  
Una SecPDU di tipo HandshakeReq ha 
selezionato la crittografia con autenticazione 
con informazioni associate, che non è 
supportata dal server  
AEAD_WHEN_NO_ENCR_ASS_REQ  error  
Una SecPDU di tipo HandshakeReq 
HandshakeReq ha selezionato la crittografia con 
autenticazione con informazioni associate 
quando la crittografia non è richiesta  
AE_ALGO_NOT_SUP_ASS_REQ  error  
Una SecPDU di tipo HandshakeReq 
HandshakeReq ha selezionato la crittografia con 
autenticazione con informazioni associate ma 
l’algoritmo(i) non è supportato  
AE_IS_REQUIRED_ASS_REQ  error  
Una SecPDU di tipo HandshakeReq 
HandshakeReq non ha selezionato la crittografia 
con autenticazione con informazioni associate 
ma è richiesto dal server  
ENCR_NOT_REQ_ASS_REQ  error  
Una SecPDU di tipo HandshakeReq non ha 
selezionato la crittografia con autenticazione 
con informazioni associate ma ha selezionato 
la crittografia, quando il server non vuole o non 
supporta la crittografia  
ENCR_ALGO_NOT_SUP_ASS_REQ  error  
Una SecPDU di tipo HandshakeReq ha 
specificato un algoritmo(i) a chiave simmetrica 
non supportati dal server  
--- PDF page 597 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
590 
 
 
Nome mnemonico  Severità  Testo  
ICV_ALGO_NOT_SUP_ASS_REQ  error  
Una SecPDU di tipo HandshakeReq ha 
specificato un (degli) algoritmo(i) ICV non 
supportato(i) dal server  
ENCR_NOT_REQUIRED_REQ  error  
Una SecPDU di tipo HandshakeReq con il 
componente confidentiality di tipo Confidentiality 
richiede la crittografia quando il server non la 
accetta  
ENCR_IS_REQUIRED_REQ  error  
Una SecPDU di tipo HandshakeReq con il 
componente confidentiality di tipo Confidentiality 
non propone la crittografia quando il server la 
richiede  
PROTOCOL_ERR_ASS_ACC  error  
Una SecPDU di tipo HandshakeAcc ha prodotto 
un errore di protocollo nell’informazione di 
controllo del protocollo di sicurezza E2E  
SIGNATURE_ALGO_MISMATCH_ACC  alarm  
Una SecPDU di tipo HandshakeAcc aveva 
un’incompatibilità nell’algoritmo di firma digitale 
dove l’algoritmo protetto è differente da quello 
non protetto  
SIGNATURE_ALGO_NOT_SUP_ASS_ACC  error  
L’algoritmo(i) in una SecPDU di tipo 
HandshakeAcc SecPDU ricevuta non è 
supportato  
INV_SIGNATURE_ASS_ACC  alarm  Firma digitale non valida in una SecPDU 
HandshakeAcc ricevuta  
ADDR_MISMATCH_ASS_ACC  alarm  Una SecPDU di tipo HandshakeAcc aveva 
un’incompatibilità di indirizzo  
UNEXP_VERSION_ASS_ACC  error  Una SecPDU di tipo HandshakeAcc aveva una 
versione specificata inattesa  
INV_TIME_ASS_ACC  error  Una SecPDU di tipo HandshakeAcc aveva un 
valore temporale non valido  
REPLAY_DETEC_ASS_ACC  alarm  Una SecPDU di tipo HandshakeAcc era una 
ritrasmissione  
INV_DH_GROUP_ASS_ACC  error  Una SecPDU di tipo HandshakeAcc aveva un 
valore di gruppo DH non valido  
INV_AE_ALGO_ASS_ACC  error  
Una SecPDU di tipo HandshakeAcc ha 
specificato la crittografia autenticata con 
l’algoritmo dati specificato non tra quelli 
specificati nella corrispondente SecPDU 
HandshakeReq 
SINGLE_AE_ALGO_REQ_ASS_ACC  error  
Una SecPDU di tipo HandshakeAcc ha 
specificato algoritmi multipli di crittografia 
autenticata o non ne ha specificato alcuno, 
quando ne è richiesto uno solo  
AEAD_NOT_USED_ASS_ACC  error  
Una SecPDU di tipo HandshakeAcc ha 
selezionato l’alternativa  aea della componente 
enc-mode, mentre la corrispondente SecPDU 
HandshakeReq SecPDU ha selezionato 
l’alternativa  non-aea 
INV_ENCR_ALGO_ASS_ACC  error  
Una SecPDU di tipo HandshakeAcc ha 
specificato un algoritmo a chiave simmetrica 
non elencato nella corrispondente SecPDU di 
tipo HandshakeReq 
SINGLE_ENCR_ALGO_ASS_ACC  error  
Una SecPDU di tipo HandshakeAcc ha 
specificato una sequenza vuota oppure 
algoritmi a chiave simmetrica multipli  
INV_ICV_ALGO_ASS_ACC  error  
Una SecPDU di tipo HandshakeAcc ha 
specificato un algoritmo ICV non elencato nella 
corrispondente SecPDU di tipo HandshakeReq 
--- PDF page 598 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
591 
 
 
Nome mnemonico  Severità  Testo  
SINGLE_AE_ALGO_ASS_ACC  error  Una SecPDU di tipo HandshakeAcc ha specificato 
una sequenza vuota oppure algoritmi ICV multipli  
ENCR_NOT_REQUIRED_ACC  error  
Una SecPDU di tipo HandshakeAcc con il 
componente confidentiality di tipo Confidentiality 
richiede la crittografia quando la corrispondente 
SecPDU HandshakeReq non la propone  
ENCR_IS_REQUIRED_ACC  error  
Una SecPDU di tipo HandshakeAcc con il 
componente confidentiality di tipo Confidentiality non 
propone la crittografia quando la corrispondente 
SecPDU HandshakeReq la richiede  
ALARM_SEC_HANDSHAKE_REJECT_RCV  alarm  
A HandshakeSecReject SecPDU è stata ricevuta 
senza la componete diag, a indicazione che il 
server non ha accettato la HandshakeReq SecPDU 
e ha generato un allarme  
SIGNATURE_ALGO_NOT_SUP_REQ_REJ  error  
Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con il codice diagnostico invalid-
signatureAlgorithm  
PROTECTED_PROT_NOT_SUP_REJ  error  
Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con il codice diagnostico protected-
protocol-not-supported 
PROTOCOL_ERR_ASS_REJ  error  Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con codice diagnostico protocol-error 
UNEXP_VERSION_ASS_REQ_REJ  error  Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con codice diagnostico unexpected-version 
INV_TIME_ASS_REJ  error  Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con codice diagnostico invalid-time-value 
UNSUP_DH_GROUP_ASS_REJ  error  
Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con codice diagnostico dhGroup-not-
supported 
HMAC_ALGO_NOT_SUP_ASS_REJ  error  
Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con codice diagnostico hmac-algorithm-
not-supported 
AEAD_NOT_SUP_ASS_REJ  error  
Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con codice diagnostico encr -mode -aea-
not-supported  
AEAD_WHEN_NO_ENCR_ASS_REJ  error  
Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con codice diagnostico aea-select-but-
encrypt-not-supp 
AE_ALGO_NOT_SUP_ASS_REJ  error  
Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con codice diagnostico aea-algorithms-not-
supported 
AE_IS_REQUIRED_ASS_REJ  error  Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con codice diagnostico aea-is-required 
ENCR_NOT_REQ_ASS_REJ  error  
Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con codice diagnostico encryption-not-
required 
ENCR_ALGO_NOT_SUP_ASS_REJ  error  
Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con codice diagnostico encrypt-algorithms-
not-supported. 
ICV_ALGO_NOT_SUP_ASS_REJ  error  
Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con codice diagnostico icv-algorithms-not-
supported 
ENCR_NOT_REQUIRED_REJ  error  
Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con codice diagnostico  encryption-not-
required 
--- PDF page 599 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
592 
 
 
Nome mnemonico  Severità  Testo  
ENCR_IS_REQUIRED_REJ  error  
Una SecPDU di tipo HandshakeSecReject è stata 
ricevuta con codice diagnostico encryption-is-
required 
ALARM_HANDSHAKE_SEC_ABORT  alarm  
Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta senza la componente diag a 
indicazione che il client non ha accettati la 
SecPDU HandshakeAcc e ha emesso un allarme  
SIGNATURE_ALGO_NOT_SUP_ASS_ABT  error  
Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta con codice diagnostico invalid-
signatureAlgorithm 
PROTOCOL_ERR_ASS_REJ  error  Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta con codice diagnostico protocol-error 
UNEXP_VERSION_ASS_ACC_ABT  error  
Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta con codice diagnostico unexpected-
version 
INV_TIME_ASS_ABT  error  Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta con codice diagnostico invalid-time-value 
INV_DH_GROUP_ASS_ABT  error  
Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta con codice diagnostico illegal -dhGroup-
selected  
INV_AE_ALGO_ASS_ABT  error  
Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta con codice diagnostico invalid-ae-
algorithm 
SINGLE_AE_ALGO_REQ_ASS_ABT  error  
Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta con codice diagnostico single-ae-
algorithm-required 
AEAD_NOT_USED_ASS_ABT  error  Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta con codice diagnostico ae-not-used. 
INV_ENCR_ALGO_ASS_ABT  error  
Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta con codice diagnostico invalid-
encryption-algorithm. 
SINGLE_ENCR_ALGO_ASS_ABT  error  
Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta con codice diagnostico single-encrypt-
algo-required 
INV_ICV_ALGO_ASS_ABT  error  
Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta con codice diagnostico invalid-icv-
algorithm 
SINGLE_AE_ALGO_ASS_ABT  error  
Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta con codice diagnostico single-icv-algo-
required. 
ENCR_NOT_REQUIRED_ABT  error  
Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta con codice diagnostico e ncryption-not-
required. 
ENCR_IS_REQUIRED_ABT  error  
Una SecPDU di tipo HandshakeSecAbort è stata 
ricevuta con codice diagnostico e ncryption-not-
required 
ALARM_DATATRF_SEC_ABORT  alarm  Una SecPDU di tipo DtSecAbort è stata ricevuta 
senza codice diagnostico  
DATA_PROT_ERROR_ABT  error  Una SecPDU di tipo DtSecAbort è stata ricevuta 
con codice diagnostico protocol-error 
ENCR_NOT_SEL_ABT  error  Una SecPDU di tipo DtSecAbort è stata ricevuta 
con codice diagnostico encryption-not-selected 
ENCR_WAS_SEL_ABT  error  Una SecPDU di tipo DtSecAbort è stata ricevuta 
con codice diagnostico encryption-required 
DATA_INV_TIME_ABT  error  Una SecPDU di tipo DtSecAbort è stata ricevuta 
con codice diagnostico invalid-time-value 
--- PDF page 600 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
593 
 
 
Nome mnemonico  Severità  Testo  
INV_SEQ_NR_ABT  error  Una SecPDU di tipo DtSecAbort è stata ricevuta 
con codice diagnostico invalid-sequence-number 
UNEXP_RE_KEY_ABT  error  Una SecPDU di tipo DtSecAbort è stata ricevuta 
con codice diagnostico unexpected-rekey-req 
UNEXP_CHG_KEYS_ABT  error  Una SecPDU di tipo DtSecAbort è stata ricevuta 
con codice diagnostico unexpected-changedKeys 
CLEAR_DATA_PROT_ERROR_TRF  error  Una SecPDU di tipo ClearTransfer SecPDU 
aveva un errore di protocollo  
ENCR_WAS_SEL_TRF  error  
Una SecPDU di tipo ClearTansfer SecPDU è 
stata ricevuta quando la crittografia era stata 
richiesta in fase di associazione  
CLEAR_INV_ICV_ALG_TRF  alarm  
Una SecPDU di tipo ClearTransfer SecPDU 
ricevuta utilizzava un algoritmo ICV non 
concordato in fase di creazione 
dell’associazione  
CLEAR_GMAC_NONCE_REQ  Error  
Una SecPDU di tipo ClearTransfer SecPDU è 
stata ricevuta senza GMAC nonce quando 
nonce è richiesto  
CLEAR_BAD_ICV  alarm  Una SecPDU di tipo ClearTransfer SecPDU 
ricevuta aveva un ICV che non verifica  
CLEAR_DATA_INV_TIME_TRF  error  
Una SecPDU di tipo ClearTransfer SecPDU 
ricevuta aveva una marcatura temporale non 
valida  
CLEAR_DATA_REPLAY_DETECTED  alarm  Una SecPDU di tipo ClearTransfer SecPDU 
ricevuta sembra essere una ritrasmissione  
CLEAR_INV_SEQ_NR_TRF  error  
Una SecPDU di tipo ClearTransfer SecPDU 
ricevuta aveva una marcatura temporale non 
valida  
CLEAR_UNEXP_RE_KEY_REQ  error  
Una SecPDU di tipo ClearTransfer SecPDU 
ricevuta dal server aveva una richiesta inattesa 
di cambio chiave  
CLEAR_UNEXP_CHG_KEYS_IND  error  
Una SecPDU di tipo ClearTransfer SecPDU 
ricevuta dal client aveva un cambio chiave 
inatteso indicato  
ENCR_DATA_PROT_ERROR_TRF  error  Una SecPDU di tipo ClearTransfer SecPDU 
ricevuta aveva un errore di protocollo.  
ENCR_NOT_SEL_TRF  error  
Una SecPDU di tipo EncrTansfer SecPDU  è 
stata ricevuta quando la crittografia non era 
stata richiesta in fase di associazione  
ENCR_INV_ICV_ALG_TRF  alarm  
Una SecPDU di tipo EncrTansfer SecPDU  è 
stata ricevuta con un algoritmo ICV non 
concordato in fase di associazione  
ENCR_GMAC_NONCE_REQ  Error  
Una SecPDU di tipo EncrTansfer SecPDU è 
stata ricevuta senza GMAC nonce quando 
nonce è richiesto  
ENCR_BAD_ICV  alarm  Una SecPDU di tipo EncrTansfer SecPDU 
ricevuta aveva un ICV che non verifica  
ENCR_DATA_INV_TIME_TRF  error  
Una SecPDU di tipo EncrTansfer SecPDU 
ricevuta aveva una marcatura temporale non 
valida  
ENCR_DATA_REPLAY_DETECTED  alarm  Una SecPDU di tipo EncrTansfer SecPDU  
ricevuta sembra essere una ritrasmissione  
ENCR_INV_SEQ_NR_TRF  error  
Una SecPDU di tipo EncrTansfer SecPDU 
ricevuta aveva una marcatura temporale non 
valida  
--- PDF page 601 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
594 
 
 
Nome mnemonico  Severità  Testo  
AES_IV_REQ  error  
Una SecPDU  di tipo EncrTansfer SecPDU 
ricevuta non include il vettore di inizializzazione 
AES 
ENCR_UNEXP_RE_KEY_REQ  error  
Una SecPDU di tipo EncrTansfer SecPDU 
ricevuta dal server aveva un cambio chiave 
inatteso indicato  
ENCR_UNEXP_CHG_KEYS_IND  error  
Una SecPDU di tipo EncrTansfer SecPDU 
ricevuta dal client aveva l’indicazione di un 
cambio chiave inatteso  
TRUST_ANCHOR_NOT SUPPORTED  error  
Una SecPDU di tipo EncrTansfer SecPDU  
include un percorso di certificazione che origina 
da un trust anchor non riconosciuto dal 
ricevente  
BAD_PKC_CHAINING  error  Una SecPDU include un percorso di 
certificazione non concatenato correttamente  
INVALID_SIGNATURE_ON_PKC  alarm  
Una SecPDU di tipo EncrTansfer SecPDU 
include un percorso di certificazione dove una 
o più chiavi pubbliche non verifica  
PKC_WITH_NOT_VALID_BEFORE_ERROR  error  
Una SecPDU di tipo EncrTansfer SecPDU 
include un percorso di certificazione dove una 
o più certificati digitali ha un valore notBefore 
nel futuro  
EXPIRRED_PKC  error  
Una SecPDU di tipo EncrTansfer SecPDU 
include un percorso di certificazione dove una 
o più certificati digitali è scaduto  
PKC_RPESENT_MORE_THAN_ONCE  error  
Una SecPDU di tipo EncrTansfer SecPDU  
include un percorso di certificazione dove uno 
o più certificati è ripetuto  
OSI_ENV_PROT_ERR  error  Errore di protocollo di ambiente operativo OSI  
OSI_INV_INDR_REF  error  Riferimento indiretto non valido nell’ambiente 
operativo OSI  
OSI_INV_PCI  error  Sicurezza PCI non valida  
 Log relativi certificati  
IEC 62351 -14 riporta come significativi i seguenti eventi di log relativi alla gestione dei 
certificati.  
Nome mnemonico  Severità  Testo  
CERT_PROFILE_MISMATCH  warning  Incompatibilità del profilo del 
certificato  
CERT_ALG_MISMATCH  alarm  Incompatibilità di algoritmo, 
risultato: verifica fallita  
CERT_FORM_MISMATCH  warning   Incompatibilità di formato, 
risultato: verifica fallita  
CERT_PKCS12_MISMATCH  warning  Incompatibilità di formato 
obbligatorio (PKCS #12)  
CERT_PKCS8_MISMATCH  warning  Incompatibilità di formato 
obbligatorio (PEM., PKCS#8)  
CERT_OID_ERROR_AVL_EXT  warning  Errori di OID nell’uso di Estensioni 
della Certificate Authorization List 
(incompatibilità di 
avl62351Extention)  
CERT_OID_ERROR_AVL_ENTRY  warning  Errori di OID nell’uso di Estensioni 
della Certificate Authorization List 
Entry  (incompatibilità di 
avl62351EntryExt)  
--- PDF page 602 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
595 
 
 
Nome mnemonico  Severità  Testo  
CERT_OID_ERROR_AVL_PROTID  warning   Errori di OID nell’uso di 
Identificatori della della 
Certificate Authorization List 
Protocol  
CERT_OID_ERROR_AVL_EXT  warning  Errori di OID nell’uso di 
Estensioni della Certificate 
Authorization List 
(incompatibilità di 
avl62351Extention)  
NO_LOCAL_CERT  notice (results in inability to 
communicate securely)  
Le parti della comunicazione 
devono avere almeno una 
coppia di chiavi 
pubblica/privata.  
CERTREG_MISSING_CN  warning  Dati di registrazione 
insufficienti. Assenza di CN  
CERTREG_MISSING_OTP  warning  Dati di registrazione 
insufficienti. OTP indisponibile  
CERTREG_MISSING_PRE_CERT  warning  Dati di registrazione 
insufficienti. Credenziali 
preesistenti indisponibili  
CERTREG_MISSING_DN  warning  Dati di registrazione 
insufficienti. Assenza di DN 
per la generazione di CSR  
CERT_MISSING_RCERT  notice  Dati insufficienti. Assenza de 
certificati accettabili di root CA  
CERT_NO_CA  warning  Mancanza di informazioni 
circa l’indirizzo della CA per 
l’arruolamento.  
CERT_NO_REG_INFO  warning  Assenza delle informazioni di 
registrazione sulla entità da 
arruolare  
CERT_POP_ERROR  error  Errore nella prova di possesso 
(Impossibile validare la CSR)  
CERT_POI_ERROR  error  Errore nella prova di identità 
(Errore di OTP o del certificato 
del costruttore del device)  
CERT_SCEP_PROT_ERROR  error  Errori relativi a SCEP  
CERT_EST_PROT_ERROR  error  Errori relativi a EST  
CERT_EST_TA -UPDATE_ERROR  error  Errori relativi a EST durante 
l’aggiornamento dei certificati 
CA (utilizzando 
l’aggiornamento della Root CA 
key).  
CERT_TAMP_ERROR  error  Errori relativi a TAMP  
CERT_VAL_EXPIRED  alarm  Certificato scaduto  
CERT_VAL_SIG_ERROR  alarm  Fallimento nalle verifica della 
firma della CA  
CERT_VAL_REVOKED  alarm  Certificato revocato  
CERT_VAL_NO_AVL_MATCH  warning  Certificato non contenuto in 
CertAVL  
AVL_VAL_SIG_ERROR  alarm  Errore nella verifica della firma 
di CertAVL  
AVL_VAL_COMP_ERROR  warning  Fallimenti in componenti di 
CertAVL  
AVL_VAL_EMPTY_LST  notice  Fornita una lista vuota  
--- PDF page 603 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
596 
 
 
 Log relativi ai ruoli  
Per gli aspetti di sicurezza sono rilevanti i seguenti log relativi alla gestione dei ruoli.  
Nome mnemonico  Severità  Testo  
RBAC_USR_AUTH_AUTHZ_SUCCESS  Notice  L’autenticazione utente e 
associazione sul server è 
avvenuta con successo  
  
RBAC_PERM_ASSIGN_SUCCESS  Notice  L’aggiornamento 
dell’assegnamento dei 
permessi è avvenuto con 
successo  
RBAC_NO_REPO_CONN_PKI_REV  warning  Il repository delle revoche non 
risulta non disponibile  
RBAC_NO_CRED  warning  Credenziali RBAC non fornite 
(es. Estensione del certificato 
mancante)  
RBAC_INVALID_TOKEN  alarm  L’autenticazione del soggetto 
non è andata a buon fine  
RBAC_TOKEN_VALIDITY_ERROR  alarm  La validità dell’access token 
non può essere verificata  
RBAC_TOKEN_VERIFICATION_FAILED  alarm  L’autenticazione tramite 
l’access token non è andata a 
buon fine  
RBAC_TOKEN_ROLEID_UNKNOWN  alarm  Il valore di RoleID risulta 
sconosciuto  
RBAC_TOKEN_ROLEDEF_UNKNOWN  warning  La definizione del ruolo risulta 
sconosciuta  
RBAC_TOKEN_AOR_UNKNOWN  warning  L’AoR non può essere risolto  
RBAC_TOKEN_REV_MISMATCH  warning  Non compatibilità nel  numero 
di revisione del token  
RBAC_TOKEN_ALG_MISMATCH  alarm  Non compatibilità 
dell’algoritmo crittografico  
RBAC_TOKEN_NO REVOCATION  warning  Le informazioni di revoca non 
risultano disponibili  
RBAC_TOKEN_NO REVOCATION_EXP  warning  Informazioni di revoca scadute  
RBAC_ATTRIB_INVALID  alarm  Il periodo di validità del token 
RBAC risulta fuori dalla 
validità delle credenziali  
RBAC_ATTRIB_NO_MATCH_BASE_CRE
D 
warning  Corrispondenza  mancante 
delle credenziali per il token 
RBAC  
RBAC_ATTRIB_NO_REV_INFO  warning  Le informazioni di revoca non 
risultano disponibili  
T.3.3.4.7  Gestione e monitoraggio degli asset  
Come indicato nel Paragrafo  O.13.7.2  “Asset  Inventory” dell’ Allegato O , il CCI deve essere 
predisposto per interfacciarsi ad un’infrastruttura di asset inventory.  
A tale scopo il CCI deve poter essere configurato al fine di rendere disponibile un elenco 
aggiornato dei campi utili alla sua identificazione univoca.
--- PDF page 604 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
597 
 
 
Secondo quanto specificato nel Paragrafo  T.3.3.1.1.2  il CCI è identificato dal nodo logico LPHD, 
ed in particolare dal Data Object PhyNam che include informazioni relative al costruttore, alla 
versione del software e all’identificativo del punto di connessione (1). 
T.3.3.4.8  Secure Boot e Aggiornamento firmware  
Al fine di prevenire la contraffazione, garantire l’integrità del dispositivo e ridurre al minimo il 
rischio di eseguire codice non autorizzato al momento dell'avvio  è necessario eseguire una 
sequenza di avvio affidabile (trusted secure boot), ovvero una sequenza di avvio (boot 
sequence) a fasi, in cui viene verificata la validità di ogni fase prima dell’installazione e 
successiva inizializzazione del firmware, che è g eneralmente archiviato nella memoria flash 
riprogrammabile del CCI. Come indicato nell’ Al legato O  (sezione O.13.4) , per ragioni di 
sicurezza l’aggiornamento del firmware del CCI è a carico dell’Utente e deve avvenire solo a 
valle di una procedura che prevede:  
i. Il controllo delle credenziali e delle autorizzazioni dell’Utente che attiva la procedura di 
aggiornamento;  
ii. La verifica della piena integrità ed autenticità del nuovo firmware tramite la verifica della 
firma digitale dello stesso, basata su certificato del costruttore dell’apparato;  
iii.  La disattivazione delle funzionalità del CCI in modo controllato;  
iv. La r egistrazione dell’attività di aggiornamento firmware nel Data logger di sistema.  
Nessuna fase della procedura deve cancellare i dati presenti nel suddetto Data logger.  
T.3.3.4.9  Gestione delle chiavi e dei certificati : l’infrastruttura a chiave pubblica 
(PKI)  
Le funzioni crittografiche necessarie a mettere in sicurezza le operazioni del dispositivo CCI, 
richiedono che quest’ultimo sia dotato di almeno una coppia di chiavi asimmetriche correlate, 
note come chiave privata (Private Key) e chiave pubblica (Public K ey) opportunamente 
memorizzate su di un supporto di memoria adeguato (vd. Allegato O.15.3 – Prove relative alla 
Cybersecurity Hardware).  
Si considerano due scenari:  
• il CCI genera le proprie coppie di chiavi crittografiche asimmetriche;  
• il CCI conserva coppie di chiavi crittografiche asimmetriche generate esternamente da una 
fonte attendibile, distribuite e installate in modo sicuro in un luogo protetto.  
Quest'ultimo approccio deve essere utilizzato se il dispositivo non è in grado di supportare una 
delle componenti critiche nella generazione delle chiavi, ovvero il generatore randomico di 
numeri casuali (RNG) (vd. Allegato  B – CEI EN IEC 62351 -9). 
Il CCI deve generare o ricevere nuove coppie di chiavi, al verificarsi di una delle seguenti 
condizioni:  
• Nessuna coppia di chiavi è presente al momento dell'avvio;  
• Modifica del controllo del dispositivo (modifica della proprietà, autorità di controllo e/o 
riconfigurazione del dispositivo);  
• Comando di un'entità autorizzata (ad es. richiesta di rinnovo del certificato, richiesta 
certificato di servizio);  
• La chiave privata del dispositivo è stata compromessa.
–––––––––––––– 
1 Al fine di dotare l’infrastruttura di gestione degli asset di funzionalità di monitoraggio, lo standard IEC 62351-7 “Power systems 
management and associated information exchange - Data and communications security - Part 7: Network and System 
Management (NSM) data object models ” fornisce ulteriori Data Objects sullo stato di funzionamento e di sicurezza di un  
dispositivo e. la mappatura di tali Data Object astratti sulla struttura dei MIB del protocollo SNMP.  Il rapporto tecnico IEC 
62351-90-3 “Power systems management and associated information exchange - Data and communications security - Part 
90-3: Guidelines for network and system management” fornisce informazioni utili in merito all’utilizzo dei Data Objects di 
monitoraggio. 
--- PDF page 605 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
598 
 
 
È necessaria una infrastruttura che garantisca la corretta gestione di tutte le chiavi 
crittografiche e dei metadati necessari a:  
• identificare ed autenticare il dispositivo;  
• abilitare i profili di comunicazione sicura del CCI (es. sessioni TLS);  
• abilitare i processi di aggiornamento sicuro del dispositivo (v edi T.3.3.4.8 ). 
L’infrastruttura preposta a gestire il ciclo vita delle chiavi crittografiche e dei certificati digitali 
ad esse associati è la PKI, o infrastruttura a chiave pubblica. Si rimanda allo standard 
IEC 62351 -9 per le puntuali indicazioni sulle caratteristiche e le componenti di tale 
infrastruttura.  
T.3.3.4.9.1  Privilege Management Infrastructure - (PMI)  
Ad integrazione dei servizi espletati dalla PKI e a supporto del profilo B (v edi. T.3.3.4.3.2.2 ) si 
dettaglia un’estensione dell’ infrastruttura a chiave pubblica preposta alla gestione dei certificati 
di attributo . Tale estensione è chiamata PMI o Privilege Management Infrastructure. Si rimanda 
allo standard CEI EN IEC 62351 -9, allo standard CEI EN IEC 62351 -8:202 1 e dalla ISO 9594 -
8/ITU -T Rec. X.509 per le puntuali indicazioni sulle caratteristiche e le componenti di tale 
estensione.   
Di seguito sono specificate, in breve, le modalità di distribuzione dei Certificati di Attributo che 
devono essere supportate da parte del dispositivo e da parte dell’infrastruttura di privilege 
management al fine di abilitare un corretto accesso alle riso rse del dispositivo da parte di un 
utente autorizzato:   
• Modello PUSH : I Certificati di Attributo sono inviati dagli utenti ai dispositivi come parte del 
protocollo dell'applicazione che utilizza i certificati di attributo per l'autorizzazione.  
• Modello PULL : I Certificati di Attributo degli utenti sono archiviati in un repository e 
recuperati dai dispositivi quando necessario.  
In generale, il modello "PUSH" richiede modifiche nei protocolli dell'applicazione, ma è più 
efficiente, poiché non è necessaria un'ulteriore richiesta da parte del dispositivo per recuperare 
il certificato d’attributo dalla repository.  
Al fine di garantire il massimo grado di interoperabilità si richiede il supporto di entrambe le 
modalità di recupero dei token autorizzativi.  Inoltre, al fine di evitare potenziali attacchi di tipo 
replay ed in accordo con lo standard CEI EN IEC 62351 -9 si raccomanda di utilizzare Certificati 
di Attributo a breve durata (es. al di sotto delle 24h) . 
T.3.3.4.9.2  Procedure della PKI  
La PKI è di supporto alla gestione dell'intero ciclo di vita delle chiavi, descrivendone le politiche 
di sicurezza nei vari momenti: dalla creazione all’attivazione, dall’immagazzinamento al 
trasporto e, infine, alla revoca.  
Le principali procedure legate alla gestione delle chiavi e dei certificati ad esse associati sono 
descritte dallo standard CEI IEC 62351 -9 e possono essere riassunte come segue:  
• Registrazione del dispositivo : configurazione delle informazioni identificative e delle 
credenziali finalizzate alla registrazione del dispositivo nei confronti della Registration 
Authority (RA) del dominio operativo.  
• Configurazione  del dispositivo:  configurazione dei  parametri necessari a permettere il 
corretto interfacciamento del dispositivo nei confronti della PKI del dominio operativo.  
• Arruolamento del CCI nell’infrastruttura PKI : previo utilizzo delle credenziali specificate 
al momento della registrazione, arruolamento (enroll) del CCI nei confronti della PKI che 
emette il certificato atto ad abilitare le funzioni crittografiche del dispositivo.  
--- PDF page 606 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
599 
 
 
• Rinnovo del Certificato : a cadenza temporale prestabilita o al verificarsi di determinate 
condizioni (es. richiesta da parte dell’utente amministrativo) le chiavi crittografiche vengono 
rinnovate e viene effettuata l’emissione di un nuovo certificato prima della scadenza del 
vecchio certificato. Ciò è indispensabile per garantire la continuità di funzionamento del 
CCI.  
• Revoca del certificato : nel caso in cui l’identità digitale del CCI sia ritenuta compromessa 
viene effettuata la revoca del certificato.  
• Controllo dello stato di validità del certificato : i dispositivi, a cadenza temporale 
prestabilita, devono controllare se i certificati proposti dalle altre entità comunicanti sono 
effettivamente in corso di validità implementando tali controlli mediante l’utilizzo di liste di 
revoca (CRL - Certificate Re vocation List) o del protocollo real -time (OCSP – Online 
Certificate Status Protocol). Al fine di garantire il massimo grado di interoperabilità si 
richiede il supporto di entrambe le modalità di controllo.  
A seconda dei protocolli utilizzati le procedure possono comprendere diversi passaggi atti ad 
assicurare crittograficamente l’effettiva identità del dispositivo. Tali passaggi si distinguono a 
seconda del tipo di protocollo utilizzato e sono specificati da llo standard CEI EN IEC 62351 -9.  
T.3.3.4.9.3  Registrazione del dispositivo  
Tutti i dispositivi devono essere registrati presso almeno un'autorità di registrazione (RA), che 
può essere co -situata con l'autorità di certificazione (CA) approvata dall'organizzazione. Questa 
RA deve essere in grado di verificare l'identità dei disposi tivi relativa ad una richiesta di firma 
del certificato (CSR).  
I dati necessari alla registrazione  del dispositivo devono essere configurati dal costruttore e 
devono includere un subject,  ovvero l’insieme dei parametri identificativi del certificato 
(vedi T.3.3.4.9.9 ), ed almeno uno dei seguenti elementi:  
• Codice di attivazione unico una tantum (o OTP), che consente al dispositivo di autenticarsi 
nei confronti della RA, ad esempio, quando esegue una richiesta di firma (CSR).  
• Certificato a chiave pubblica incorporato nel dispositivo dal costruttore firmato dalla PKI del 
costruttore (Trust Anchor del Costruttore).  
I dati di registrazione devono essere installati e configurati individualmente nel CCI per 
garantire che la RA possa autenticare il dispositivo quando esegue una CSR.  
I dati di registrazione corrispondenti devono essere importati presso la RA del dominio 
operativo e devono comprendere il subject identificativo e, a seconda dalla modalità di 
arruolamento prevista, il codice di attivazione unico una tantum (o OTP) configu rato sul 
dispositivo, oppure il certificato a chiave pubblica della PKI emittente il Certificato di 
Arruolamento (Trust Anchor del Costruttore).  
 
 
 
 
 
 
 
 
--- PDF page 607 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
600 
 
 
T.3.3.4.9.4  Configurazione del dispositivo  
Oltre ai parametri di base del certificato definiti nella Norma ISO/IEC 9594 -8: 201x|Rec. ITU -T 
1122 X.509, i dati di configurazione del CCI devono includere quanto riportato nella tabella che 
segue : 
Nome Parametro Descrizione Parametro Ruolo Abilitato alla 
configurazione/modifica del 
Parametro 
Chiave Pubblica/Certificato 
emesso dalla CA del 
Dominio Amministrativo 
Certificato/i emesso dalla CA del dominio 
amministrativo che il dispositivo attribuisce al 
Proprietario (o ad un suo delegato) atto a 
permettere l’autenticazione crittografica, 
l’identificazione, la fruizione dei permessi di 
accesso e dei ruoli così come descritto al paragrafo 
T.3.3.4.4.1 oltreché l’autenticazione dell’entità (PKI) 
con cui il dispositivo comunicherà durante le 
procedure di gestione delle chiavi (arruolamento, 
aggiornamento automatico dei Trust Anchor, 
controllo dello stato di validità, download delle 
liste di revoca, etc.) 
Profili Utente con privilegi 
amministrativi (e.g.: 
Proprietario del dispositivo) 
Chiave 
Pubblica/Certificato della 
CA del DSO 
Certificato della CA che il dispositivo attribuisce 
esclusivamente al DSO atto a permettere 
l’autenticazione crittografica, l’identificazione e la 
fruizione dei permessi di accesso dedicati descritti al 
paragrafo T.3.3.1.4 e del ruolo dedicato descritto al 
paragrafo T.3.3.4.3.1 
Profili Utente cui vengano 
riconosciuti privilegi 
amministrativi e/o operativi 
(i.e. Proprietario del 
dispositivo/Tecnico 
Autorizzato) 
Indirizzo IP o un nome di 
Dominio 
(es. IEC 62351. 
LocalCA) 
Indirizzo relativo all’endpoint della PKI del Dominio 
Amministrativo 
Profili Utente cui vengano 
riconosciuti privilegi 
amministrativi e/o operativi 
(i.e. Proprietario del 
dispositivo/Tecnico 
Autorizzato) 
Parametri di timeout della 
CSR stabiliti dalla CA 
Frequenza di polling, numero di tentativi, ecc. Profili Utenti cui vengano 
riconosciuti privilegi 
amministrativi e/o operativi 
(i.e. Proprietario del 
dispositivo/Tecnico 
Autorizzato) 
Subject del certificato del 
dispositivo 
L’insieme di campi che permettono di identificare 
univocamente il dispositivo e che verranno 
specificati dalla CSR (Certificate Signing Request) 
durante l’arruolamento 
Profili Utente cui vengano 
riconosciuti privilegi 
amministrativi e/o operativi 
(i.e. Proprietario del 
dispositivo/Tecnico 
Autorizzato) 
dnsName Nome del DNS cui il dispositivo farà riferimento. 
Un dispositivo può ricevere più di un dnsName. 
Gli indirizzi IP possono essere utilizzati anche in 
ambienti senza servizi DNS 
Profili Utente cui vengano 
riconosciuti privilegi 
amministrativi e/o operativi 
(i.e. Proprietario del 
dispositivo/Tecnico 
Autorizzato) 
Chiave 
Pubblica/Certificato  
della CA del 
Costruttore di Apparato 
Certificato della CA che il dispositivo attribuisce 
all’ente che emetterà gli aggiornamenti firmware 
del dispositivo atto a permettere l’autenticazione e 
la verifica di integrità così come descritto al 
paragrafo T.3.3.4.8. 
Profili Utente cui vengano 
riconosciuti privilegi 
amministrativi e/o operativi 
(i.e. Proprietario del 
dispositivo/Tecnico 
Autorizzato) 
N.B. Benchè modificabile da 
parte dell’utenza 
amministrativa e/o tecnica 
autorizzata, tale parametro 
dovrà essere pre-configurato 
da parte del costruttore 
dell’apparto. 
Il CCI garantisce l'autenticità e l'integrità dei dati di configurazione presenti in tabella, per 
mezzo di tecniche crittografiche dedicate.  
--- PDF page 608 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
601 
 
 
T.3.3.4.9.5  Arruolamento (enrollment)  
Terminata la procedura di configurazione il dispositivo deve essere in grado di portare a termine 
la procedura di arruolamento mediante le modalità previste dal protocollo di enrollment di 
riferimento che permetterà di presentare una richiesta di firma del  certificato (Certificate Signing 
Request - CSR) alla PKI.  
Solo i dispositivi registrati possono essere arruolati dalla RA/CA.  
I dispositivi generano la CSR utilizzando il formato PKCS # 10 e inviano la CSR alla RA 
specificata durante la configurazione. La RA verifica la validità della richiesta verificando quanto 
segue:  
• Prova del possesso della corrispondente chiave privata mediante verifica della firma CSR;  
• Prova di identità (utilizzando il codice di attivazione (OTP) o un certificato già disponibile e 
la corrispondente chiave privata insieme ai dati di registrazione sulla RA).  
Se la richiesta è valida, la RA deve inviare una richiesta alla rispettiva CA. La CA genera un 
certificato di chiave pubblica e lo invia alla RA, che lo invia all'entità richiedente.  
Se la richiesta non è valida, la RA non invierà alcuna richiesta alla CA.  
Questa procedura viene eseguita in maniera automatica mediante specifici protocolli che, 
previa verifica dell’identità del CCI presso la RA, consentono di richiedere l’emissione di un 
certificato validato dalla CA associato ad un client, con un proprio cor rispondente identificativo 
e una propria corrispondente chiave pubblica.  
La specifica CEI EN IEC 62351 -9 indica diversi protocolli che consentono di realizzare la 
suddetta procedura. Tra questi, due protocolli in particolare sono indicati per l'applicazione nel 
dominio dei sistemi elettrici, ovvero SCEP  ed EST:   
• SCEP ( Simple Certificate Enrollment Protocol ), protocollo di enrollment specificato dalla 
IETF RFC 8894  che utilizza, come formato dei messaggi, la Cryptographic Message Syntax 
(CMS) ed i PKCS #10 veicolati attraverso un canale di comunicazione HTTP. Si raccomanda 
di non utilizzare versioni di SCEP considerate legacy (pre -2015).  
• EST ( Enrollment over Secure Transport) protocollo di enrollment specificato dalla IETF 
RFC 7030  che utilizza, come formato dei messaggi, la Cryptographic Message Syntax 
(CMS) veicolati attraverso su canale di comunicazione sicuro (TLS 1.2 o versioni future).   
In accordo con quanto indicato dalla CEI EN IEC 62351 -9 (Annex A) e al fine di garantire il 
massimo grado di interoperabilità, le infrastrutture a chiave pubblica sono tenute a supportare 
entrambi i protocolli.  
Per il dispositivo CCI si richiede il supporto di almeno uno tra i protocolli di arruolamento indicati 
(SCEP o EST).  
T.3.3.4.9.6  Rinnovo del Certificato  
I dispositivi devono generare o richiedere una nuova coppia di chiavi ed eseguire una CSR al 
verificarsi di una delle seguenti condizioni:  
• dopo che le date di scadenza dei loro certificati a chiave pubblica raggiungono una certa 
percentuale della durata massima consentita, come specificato dalle politiche dei certificati 
dell'organizzazione;  
• richiesta diretta di un utente amministrativo autorizzato.  
I dispositivi devono rinnovare i loro certificati a chiave pubblica prima della scadenza e devono 
creare un log che attesti le azioni volte al rinnovo del certificato (come eventi riusciti o non 
riusciti).  
I dispositivi devono consentire la configurazione della politica di rinnovo del certificato di chiave 
pubblica, ad esempio:  
--- PDF page 609 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
602 
 
 
• Supporto o meno del rinnovo automatico attraverso i protocolli implementati;  
• Periodo di tempo prima della scadenza per il rinnovo del certificato . 
Occorre prestare particolare attenzione all’allineamento temporale tra il CCI e la RA perché 
questo permette la corretta sincronizzazione sulla scadenza del certificato utilizzando un 
protocollo dedicato (es. NTP). La sincronizzazione dell'ora deve essere implementata 
utilizzando NTS di IETF (v edi T.3.3.4.5 ). 
T.3.3.4.9.7  Revoca del Certificato  
In caso di sospetta compromissione del certificato (ad esempio manomissione del dispositivo, 
furto, etc.) o in caso di passaggio di proprietà o controllo ad altro sistema di telegestione è 
necessario revocare la possibilità di accesso autenticato del CCI a lla precedente infrastruttura.  
È necessario assicurare un'adeguata precisione della sincronizzazione temporale tra il CCI e il 
sistema che crea e distribuisce le CRL di modo che le informazioni temporali nelle CRL siano 
accurate e che le entità dispongano di informazioni accurate sui ce rtificati revocati.  
I certificati devono essere revocati in base ai seguenti motivi e utilizzando i reason codes definiti 
al Paragrafo  9.5.3.1 della Norma ISO/IEC 9594 -8: 201x | Rec. ITU -T X.509:  
• Si sospetta che la chiave privata sia compromessa;  
• Si sospetta che la chiave privata CA associata al certificato della CA sia compromessa;  
• L'affiliazione dell'entità è cambiata (cessione, consegna ad altro controllo, etc);  
• Il certificato relativo alla chiave pubblica è stato sostituito;  
• Cessazione del funzionamento del CCI;  
• Il privilegio relativo al ruolo espresso dal certificato è stato ritirato;  
• Si sospetta che la chiave privata della Attribute Authority (PMI) sia compromessa.  
T.3.3.4.9.8  Controllo dello stato di validità del certificato  
Il dispositivo dovrà essere configurato per supportare il controllo dello stato validità dei 
certificati mediante le seguenti modalità:  
• richiesta delle Certificate Revocation Lists (CRL);  
• protocollo Online Certificate Status Protocol (OCSP).  
L’OCSP, definito dalla RFC 6960, è un'alternativa al recupero dello stato di validità dei certificati 
via CRL utile a prevenire il fenomeno  di “bloating” delle CRL che potrebbe causare, nel tempo, 
l’esaurimento delle risorse di memoria del dispositivo.  
Il protocollo prevede l’invio di una richiesta di verifica dello stato di revoca OCSP al server 
OCSP (o alla CA) responsabile del certificato dell'entità. Questa richiesta OCSP contiene:  
• la versione del protocollo;  
• la richiesta di servizio;  
• l'identificatore del certificato dell'entità e le estensioni.  
Per evitare attacchi replay, un “nonce ” è obbligatorio per distinguere questa richiesta di stato 
da qualsiasi richiesta di stato precedente. Il risponditore OCSP quindi convalida il certificato e 
restituisce “buono ”, “revocato ” o “sconosciuto ”, utilizzando la propria firma digitale per 
autenticare la risposta.   
In genere, è richiesta una connettività persistente tra l'entità richiedente e il risponditore. 
Tuttavia, tale connettività continua può essere di difficile adozione per alcune configurazioni in 
campo. Inoltre, lo sforzo computazionale per l'elaborazione d ella risposta OCSP e il ritardo di 
comunicazione potrebbero non essere adeguati per alcuni scenari. Poiché i server OCSP non 
rilasciano aggiornamenti di stato spontanei a seguito di eventi di revoca dei certificati, ma il 
controllo è affidato ai dispositiv i richiedenti, le risposte OCSP devono avere un tempo di validità 
breve.  
--- PDF page 610 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
603 
 
 
Pertanto, a seconda della configurazione del sistema e delle capacità del dispositivo, una 
combinazione ibrida di CRL e OCSP può essere utilizzata laddove un'entità che normalmente 
ha la connettività agisce come un risponditore OCSP proxy. Questa entità pr oxy recupera un 
elenco CRL in un periodo di tempo specifico, ad esempio ogni ora o entro 24 ore. L'entità proxy 
(ad es. Controller di stazione) serve quindi come risponditore OCSP per altre entità che 
normalmente non hanno connessioni con OCSP. Questo appr occio è dettagliato dallo standard 
CEI EN IEC 62351 -9 cui si rimanda per approfondimenti.  
T.3.3.4.9.9  Certificati a Chiave Pubblica del CCI  
Un certificato a chiave pubblica è un documento digitale che lega l'identità dell'entità ad una 
coppia di chiavi crittografiche (chiave privata/chiave pubblica). Questa associazione è verificata 
da una firma digitale della CA emittente. Oltre alla chiave p ubblica e all'identità del proprietario 
del certificato a chiave pubblica, i certificati a chiave pubblica contengono informazioni 
verificate sul periodo di validità e l'identità dell'emittente.  
Questo documento non impone né una durata minima né massima del certificato a chiave 
pubblica. È necessario scegliere una data di scadenza del certificato in base al tipo di certificato 
e alle politiche di sicurezza degli attori coinvolti.  
Un certificato a chiave pubblica può includere estensioni che forniscono informazioni 
aggiuntive. Un'estensione è identificata da un identificatore di oggetto assegnato 
dall'organizzazione che definisce l'estensione. Un certificato a chiave pubblica può es sere 
emesso per una CA e viene quindi chiamato certificato CA, o per un'entità finale e viene quindi 
chiamato certificato a chiave pubblica dell'entità finale.  
I certificati a chiave pubblica e i certificati di attributo sono definiti da un set di base più le 
estensioni del set di base. Le estensioni sono identificate da un registro internazionale degli 
identificatori di oggetto (OID).  
I certificati a chiave pubblica devono includere un'estensione relativa all'utilizzo della chiave 
privata, che specifica il periodo durante il quale la chiave privata corrispondente può essere 
utilizzata dal suo proprietario. Questo periodo è normalmente i mpostato per essere più breve 
del periodo di validità del certificato, assicurando che i certificati rimangano validi per un 
periodo minimo dopo l'uso da parte del loro proprietario. I dettagli sull'uso dell'estensione per 
l'utilizzo della chiave privata p ossono essere trovati nel Paragrafo  9.2.2.5 della ISO/IEC 9594 -
8 | Rec. ITU -T X.509.  
A valle delle procedure di arruolamento il dispositivo CCI deve essere in possesso di almeno 
un certificato X.509 identificativo avente la funzione di:  
• consentire l’autenticazione da parte delle altre entità coinvolte durante l’esecuzione della 
sua funzione;  
• garantire l’integrità e l’autenticità delle comunicazioni del dispositivo;  
• abilitare il dispositivo CCI a richiedere alla PKI ulteriori Certificati di Servizio 
(vedi T.3.3.4.9.9.3 ). 
 
 
 
 
 
 
 
--- PDF page 611 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
604 
 
 
T.3.3.4.9.9.1  Trust Anchor  
Quando un dispositivo attraversa una catena di approvvigionamento che comprende 
Costruttore, Acquirente, Installatore, ecc. è opportuno dotare il dispositivo dei certificati Trust 
Anchor delle CA la cui affidabilità è data per assunta e non deve essere der ivata dal dispositivo 
previa verifica della Chain of Trust.  
Si ritiene necessario dotare il CCI almeno dei seguenti elementi:  
• Chiave Pubblica/Certificato della CA del DSO, che il DSO intende util izzare come Trust 
Anchor;  
• Chiave Pubblica/Certificato della CA del Dominio Amministrativo, che l’Utente intende 
utilizzare come Trust Anchor;  
• Chiave Pubblica/Certificato della CA del Costruttore, che il Costruttore intende utilizzare 
come Trust Anchor.  
Ai quali si vanno ad aggiungere i seguenti elementi opzionali:  
• Chiave Pubblica/Certificato (Trust Anchor) della CA i cui certificati saranno utilizzati nel 
processo di firma digitale degli aggiornamenti del dispositivo, nel caso in cui il 
costruttore del CCI non sia direttamente responsabile degli aggiornamenti;  
• Chiave Pubblica/Certificato (Trust Anchor) della CA dell’Aggregatore, nel caso 
l’Aggregatore sia presente;  
• Chiave Pubblica/Certificato (Trust Anchor) della CA che emette il certificato utilizzato 
per accedere ai servizi PKI, nel caso di utilizzo di protocolli ove sia necessario stabilire 
una sessione SSL (e.g. EST - RFC7030).  
--- PDF page 612 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
605 
 
 
Esempio di Certificato X.509 
 
IEC 62351 Certificate Profiles 
User Group 
Cluste
r: 
Name
: 
Typ
: 
 
DEFAULT 
Root/Sub/Leaf 
Power System Operator (PSO) 
PSO Root CA 
Root 
PSO Sub-CA 1 
Sub 
Entity Cert 
Leaf 
 
 
tbsCertificat
e 
       
Version   2 (X.509v3) 2 (X.509v3) 2 (X.509v3) 2 (X.509v3) 
SerialNumber  Integer Integer Integer Integer 
Signature 
 rsa-w ith-SHA256, 
ecdsa-w ith-SHA256 
rsa-w ith-SHA256, 
ecdsa-w ith-SHA256 
rsa-w ith-SHA256, 
ecdsa-w ith-SHA256 
rsa-w ith-SHA256, 
ecdsa-w ith-SHA256 
 
 
 
Issuer 
       
Country   (x) (x) (x) (x) 
Organization  x x x x 
Organization Unit  (x) (x) (x) (x) 
Common Name  x x x x 
Domain Component  (x) (x) (x) (x) 
Validity     [PSO policy] [PSO policy] [PSO policy] 
 
 
Subject 
       
Country   (x) (x) (x) - 
Organization  x x x x 
Organization Unit  (x) (x) (x) (x) 
Common Name  x x x x 
Domain Component  (x) (x) (x) (x) 
 
 
SubjectPublic 
KeyInfo 
       
Public Key   x x x x 
Cryptographic 
Algorithm 
 id-rsaPublicKey, 
id-ecPublicKey 
id-rsaPublicKey, 
id-ecPublicKey 
id-rsaPublicKey, 
id-ecPublicKey 
id-rsaPublicKey, 
id-ecPublicKey 
 
Parameters 
 
ECParameters 
(namedCurve secp256r1) 
ECParameters 
(namedCurve secp256r1) 
ECParameters 
(namedCurve secp256r1) 
ECParameters 
(namedCurve secp256r1) 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Extensions 
       
AuthorityKeyIdentifier   (x) / nc (x) / nc (x) / nc (x) / nc 
SubjectKeyIdentifier  (x) / nc (x) / nc (x) / nc (x) / nc 
KeyUsage  c c c c 
 digitalSignature 0/1 0/1 0/1 1 
 nonRepudiation 
(contentCommitment) 0/1 0/1 0/1 1 
 keyEncipherment 0/1 0/1 0/1 1 
 dataEncipherment 0 0 0 0 
 keyAgreement 0/1 0/1 0/1 1 
 keyCertSign 1 1 1 0 
 cRLSign 1 1 1 0 
 encipherOnly 0 0 0 0 
 decipherOnly 0 0 0 0 
ExtendedKeyUsage  - - - - 
CertificatePolicies  - (x) / nc - - 
BasicConstraints  c c c c 
 CA TRUE TRUE TRUE FALSE 
 PathLength - - 1 - 
 subjectAltName (x) / nc (x) / nc (x) / nc (x) / nc 
CRLDistributionPoints  (x) / nc (x) / nc (x) / nc (x) / nc 
 
 
Authority Information 
Access (OCSP) 
 
 
(x) / nc 
id-ad-ocsp / location of 
the OCSP responder 
 
(x) / nc 
id-ad-ocsp / location of 
the OCSP responder 
 
(x) / nc 
id-ad-ocsp / location of 
the OCSP responder 
 
(x) / nc 
id-ad-ocsp / location of 
the OCSP responder 
Custom Extensions      
 
RBAC (IEC 6251-8) - - - 1.2.840.10070.8.Profile 
A/B/C 
 CertAVL Distribution Point 
(IEC 62351-9) (x) - - (x) 
 CertAVL Verification 
(IEC 62351-9) c - - (c) 
 CertAVL Siging 
(IEC 62351-9) 0/1 0/1 0/1 - 
 CertAVL Siging 
(IEC 62351-9) 0/1 0/1 0/1 - 
 
Signature Value 
       
Cryptographic 
Algorithm 
Signature Value 
  rsa-w ith-SHA256, 
ecdsa-w ith-SHA256 
Octet-String 
rsa-w ith-SHA256, 
ecdsa-w ith-SHA256 
Octet-String 
rsa-w ith-SHA256, 
ecdsa-w ith-SHA256 
Octet-String 
rsa-w ith-SHA256, 
ecdsa-w ith-SHA256 
Octet-String 
--- PDF page 613 ---
NORMA TECNICA   CEI 0 -16:2025 -12 
 
 
606 
 
 
T.3.3.4.9.9.2  Certificato di Pre -Arruolamento (Protocollo EST)  
Il Certificato di Arruolamento è un certificato di tipo ITU -T X.509v3, utilizzato per stabilire una 
connessione TLS mutuamente autenticata tra CCI e PKI al fine di abilitare il processo di 
arruolamento mediante protocollo EST. Il Costruttore dovrà fornire il CCI del Certificato di Pre -
Arruolamento firmato da una CA federata dalla PKI del dominio operativo.  
T.3.3.4.9.9.3  Certificati di Servizio  
I Certificati di Servizio sono dei certificati a chiave pubblica, contraddistinti da una coppia di 
chiavi pubblica/privata dedicata, di tipo ITU -T X.509v3 o altri formati previsti dall’infrastruttura 
(es. OpenSSH) firmati dalla CA del dominio operativo e f inalizzati a:  
• abilitare l’autenticazione delle comunicazioni del profilo Applicativo MMS così come 
descritto nel Paragrafo  T.3.3.4.1  e specificato dalla CEI EN IEC 62351 -4; 
• abilitare l’autenticazione delle comunicazioni del profilo T (Transport Layer Security) 
descritto nel Paragrafo  T.3.3.4.1  e specificato dalla CEI EN IEC 62351 -3; 
• abilitare l’autenticazione delle comunicazioni del protocollo HTTPS così come dalla RFC 
2818 (HTTP Over TLS);  
• abilitare l’autenticazione delle comunicazioni del protocollo SNMPv3 profilo TSM;  
• abilitare l’autenticazione delle comunicazioni del protocollo NTS;  
• abilitare l’autenticazione delle comunicazioni SSH;  
• abilitare le comunicazioni del protocollo syslog su trasporto sicuro TLS.  
T.3.3.4.10  Segregazione del traffico del CCI  
La segregazione degli accessi remoti al CCI, asserviti alle funzioni di monitoraggio, controllo, 
protezione e conduzione dell’impianto, è a carico di dispositivi router in grado di separare le 
reti interne dell’impianto dalle reti esterne e di segregare il  traffico dei protocolli utilizzati dalle 
interfacce di rete. Il dispositivo router dovrà essere dotato di funzionalità di NAT, VLAN, 
firewalling e VPN con cifratura del canale. L’eventuale utilizzo di servizi di connettività su rete 
pubblica dovrà prevede re la configurazione di una VPN sicura ed escludere l’utilizzo del servizio 
di connettività per scopi diversi da quelli richiesti dalle comunicazioni per il controllo e la 
conduzione dell’impianto.  
T.3.3.4.11  Sicurezza delle comunicazioni locali  
Tutte le comunicazioni per la messa in servizio e la configurazione del CCI attraverso 
l’interfaccia locale devono essere protette da un sistema di autenticazione dell’Utente soggetto 
a specifiche policy di sicurezza.  
 
 
 
--- PDF page 614 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
607 
 
 
Allegato U   
(normativo)  
 
Regolamento di esercizio per il funzionamento dell’impianto di 
produzione dell’energia elettrica di propriet à dell’utente attivo in parallelo 
con la rete MT del Gestore di Rete di Distribuzione  
GENERALITÀ 
Il presente regolamento è sottoscritto da 
Nome _______________________________ Cognome ______________________________,  
Nato a ____________________________________, Provincia _______, il ___/___/_______,  
Codice Fiscale _______________________________________________________________  
Residente in ______________________________, via _______________________________  
Comune __________________________________, Provincia ___________, CAP _______,  
di seguito anche Utente attivo, in qualità di (barrare l'opzione corrispondente): 
  titolare/avente la disponibilità dell’impianto di produzione di energia elettrica di seguito identificato 
ed avente le caratteristiche indicate all’ARTICOLO 4: 
  ____________________________________________________  
del/della (società/impresa/ente/associazione/condominio, ecc.) _____________________,  
con sede in ______________________________________________________________,  
Codice Fiscale _________________________________________________________, partita IVA 
_________________________________, pec _________________________ titolare/avente la 
disponibilità dell’impianti impianto di produzione di energia elettrica di seguito ide ntificato ed avente le 
caratteristiche indicate all’Articolo 4Errore. L'origine riferimento non è stata trovata.: 
  Mandatario con rappresentanza di 
Nome ______________________________ Cognome ___________________________,  
Nato a ___________________________________, Provincia ______, il ___/___/______,  
Codice Fiscale ___________________________________________________________,  
Residente in _____________________________, via ____________________________  
Comune ________________________________, Provincia ___________, CAP _______,  
che dichiara quanto segue 
Alla rete elettrica di <specificare>, nel seguito Gestore, sono connessi gli impianti di 
produzione di energia elettrica indicati in Tabella 1  
--- PDF page 615 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
608 
 
 
Tabella 1 – Elenco impianti di produzione  
Denominazione impianto: ______________________________________________________  
Indirizzo: ___________________________________________________________________  
Località: ____________________________________________________________________  
Comune: ___________________________________________________________________  
Provincia di  _______________________________  
Codice POD del punto di connessione principale alla rete del Gestore della Rete di Distribuzione:
 _________________________________________________________  
Codice nodo elettrico MT(1)  _____________________________________________________  
Potenza disponibile in immissione: __________________ [kW] 
Potenza disponibile in prelievo: _____________________ [kW] 
La potenza disponibile in prelievo è destinata: (barrare il caso che ricorre)  
  unicamente all’alimentazione dei servizi ausiliari d’impianto 
  all’alimentazione dei servizi ausiliari d’impianto e/o altro centro di consumo  
Tipologia SSPC(2): _______________________________  
L’impianto di produzione prevede l’impiego di un sistema di accumulo 
  SI 
   NO 
(1) Indicare il Codice nodo di connessione della cabina di consegna a cui è allacciato l’Utente attivo in condizioni ordinarie 
di esercizio 
(2) Indicare la tipologia di Sistemi Semplici di Produzione e Consumo (SSPC) come definiti nella Delibera ARERA  
578/2013/R/eel 
(compilare la Tab. 1 per ogni CENSIMP ovvero per ogni impianto) 
CENSIMP POD a cui è 
connesso 
l’impianto(3) 
Potenza nominale 
impianto (kW)(4) 
Fonte impianto Tipo 
impianto 
     
(3) NOTA se l’impianto è connesso ad altri POD di scambio oltre a quello principale, indicare gli eventuali altri POD. 
(4) NOTA Indicare il valore della potenza nominale come definito nella Norma CEI 0-16. 
La regolamentazione vigente in materia di connessione alla rete prevede che le relazioni 
funzionali tra l’Utente attivo  e il Gestore , nel seguito le Parti, vengano formalizzate attraverso 
opportuno regolamento di esercizio.  
Il presente documento regola gli aspetti tecnici inerenti alle modalità di esercizio e 
manutenzione della connessione alla rete MT del Gestore , di tensione _____ kV, stabilendo 
altresì i rapporti Gestore e Utente attivo , precisando le rispettive  competenze. Le condizioni 
contenute negli articoli del regolamento diventano vincolanti tra le Parti dalla data di 
sottoscrizione dello stesso e dei suoi allegati.  
Gli allegati al presente Regolamento di Esercizio costituiscono parte integrante del 
Regolamento di Esercizio stesso e possono essere, in caso di variazioni, aggiornati anche 
separatamente tramite comunicazione fra le Parti.  
--- PDF page 616 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
609 
 
 
NOTA GENERALE:  
Qualora il DSO utilizzi un sistema informatico per la compilazione del Regolamento di Esercizio e dei 
relativi Allegati, il suddetto sistema deve essere organizzato in modo da richiedere all'utente una sola 
volta il dato, anche se quest'ultimo è utilizzato in più punti. 
ARTICOLO 1 – REGOLE TECNICHE DI RIFERIMENTO 
In ottemperanza alle disposizioni del TICA, le Parti prendono atto che le condizioni tecniche per la 
connessione alla rete MT e i requisiti di sistema sono contenuti nella norma CEI 0 -16 vigente, che 
rappresenta la regola tecnica di riferimento, ed eventualmente integrate con specifiche richieste de l 
Gestore. Sulla base dell’evoluzione normativa dei requisiti di sistema richiesti ai generatori e delle 
caratteristiche dell’impianto di rete per la connessione, il presente Regolamento potrà essere aggiornato 
su richiesta di una delle Parti e l’impianto di produzione dovrà, all’occorrenza, essere adeguato 
totalmente o parzialmente. 
È facoltà del Gestore  sospendere il servizio di connessione a fronte di inadempienza da parte 
dell’ Utente attivo degli adeguamenti di cui sopra e di ogni altra modifica apportata sull’impianto 
che non sia stata preventivamente comunicata ed approvata per iscritto dallo stesso Gestore . 
ARTICOLO 2 – SERVIZIO DI CONNESSIONE 
Il Gestore fornirà il servizio di connessione all’impianto dell’ Utente attivo a decorrere dall’ora e 
dalla data riportate in calce alla “Dichiarazione di conferma allacciamento” ( ALLEGATO 8 ), 
redatta e firmata dall’incaricato del Gestore  e dall’ Utente attivo . 
Da quel momento, gli impianti elettrici della cabina di consegna e l’impianto di produzione 
devono considerarsi a tutti gli effetti in tensione; l’ Utente attivo potrà eseguire le prove di 
parallelo funzionali all’avviamento dell’impianto di produzione con presa di carico e redigere di 
concerto col Gestore  il “Verbale di conferma di primo parallelo con presa di carico”  
(ALLEGATO 9 ). 
ARTICOLO 3 – CARATTERISTICHE DEL COLLEGAMENTO 
L’Utente attivo è allacciato alla cabina di consegna: 
n° _________________ (Codice nodo elettrico MT(1)), 
denominazione nodo
 __________________________________________________________________________________ 
ubicata in via
 __________________________________________________________________________________ 
Comune di  ________________________________________________  
Provincia di _________________________  
[Nel caso di nuove connessioni ] Il punto di connessione è realizzato all’interno della cabina di 
consegna e viene fissato in corrispondenza dei morsetti ai quali si attestano i terminali del cavo 
MT, di proprietà dell’ Utente attivo , che alimenta la sezione ricevitrice dell’impianto di utenza, 
così come indicato nello schema elettrico riportato in ALLEGATO 1 . 
–––––––––––––– 
(1) Indicare il Codice nodo di connessione della cabina di consegna a cui è allacciato l’ Utente attivo  in 
condizioni ordinarie di esercizio come indicato nel paragrafo “ GENERALITÀ ” 
--- PDF page 617 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
610 
 
 
[Nel caso di modifica di connessione esistente con cabine in elevazione o posti di 
trasformazione su palo e consegna agli amarri] Il punto di connessione è fissato in 
corrispondenza (selezionare il caso che ricorre):  
  dei colli morti della linea aerea che alimenta il locale Utente attivo  posti a monte 
dell'isolatore passamuro (quest’ultimo di proprietà e competenza dell’ Utente attivo ); 
  dei morsetti del terminale del cavo di proprietà dell’ Utente attivo nel locale 
__________________ in corrispondenza della cella misura (TA -TV);  
  dei morsetti di ingresso dell’IMS (quest’ultimo di proprietà e competenza dell’ Utente attivo ) 
nel locale cabina di proprietà dell’ Utente attivo . 
ARTICOLO 4 – CARATTERISTICHE DELL’IMPIANTO DELL’UTENTE ATTIVO 
L’Utente attivo dichiara, sotto propria responsabilità, che l’impianto, oggetto del presente 
Regolamento, lo schema elettrico e le apparecchiature sono conformi a quanto stabilito dalla 
vigente Norma CEI 0 -16 in merito all’accesso alla rete.  
Lo schema elettrico unifilare semplificato dell'impianto dell’ Utente attivo è riportato nell’ Allegato 
1 – Schema elettrico dell’impianto , ove sono indicati i confini di proprietà fra Utente attivo  e 
Gestore  e le apparecchiature di protezione e misura installate. Lo schema dell’impianto, inoltre, 
deve rappresentare le apparecchiature e i collegamenti dell’impianto utente necessari ad 
individuare tutte le apparecchiature presenti dal punto di connessione fino al generatore 
compreso, ricomprendendo eventuali p orzioni di rete a tensione diversa dalla tensione del 
punto di connessione.  
La descrizione di tutte le caratteristiche tecniche delle unità di generazione, degli  
elementi costituenti la connessione e del sistema di protezione sono riportate all’interno 
dell ’ALLEGATO 4 “Addendum tecnico al Regolamento di Esercizio MT ” al presente regolamento.  
L’Utente attivo dichiara, sotto propria responsabilità, di aver realizzato nelle aree in cui sono 
ubicati i propri impianti apposito impianto di terra costruito e certificato secondo le norme 
vigenti.  
4.0 Caratteristiche del CCI 
Il Controllore Centrale di Impianto (CCI) deve essere previsto per gli impianti di produzione 
indicati in O.2 (punti a) e b)) o laddove necessario per la fornitura di servizi ancillari (punto (c), 
e consente di : 
• raccogliere dall’impianto informazioni utili al fine della “osservabilità” della rete e 
convogliarle fino al punto di accesso alla rete di telecomunicazione messa a 
disposizione dal Gestore, posizionato in prossimità del punto di connessione alla 
rete di d istribuzione, preferibilmente nel locale misura;  
• coordinare il funzionamento dei diversi elementi costituenti l'impianto affinché 
l’impianto stesso operi, nel suo complesso, in maniera da soddisfare sia le richieste 
del Gestore  al punto di connessione con la rete elettrica sia quelle di eventuali 
ulteriori operatori (regolazione e controllo);  
• eventualmente partecipare al Mercato dei servizi del Dispacciamento.  
I requisiti funzionali devono essere conformi a quanto indicato nell’Allegato O mentre i requisiti 
di comunicazione devono essere conformi a quanto indicato nell’Allegato T.  
4.1 Caratteristiche dei sistemi di protezione 
Ai fini del corretto funzionamento in parallelo con la rete del Gestore , l’impianto dell’Utente 
attivo  deve presentare sistemi di protezione conformi alla norma CEI 0 -16 sia riguardo quelli 
associati ai dispositivi appartenenti alla connessione sia riguardo quelli associati ai dispositivi 
delle unità di generazione così come indicato nell’ Allegato Z  della Norma CEI 0 -16.  
--- PDF page 618 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
611 
 
 
In particolare, il sistema di protezione generale (SPG) e di interfaccia (SPI) devono  
avere caratteristiche conformi rispettivamente agli allegati normativi C, D ed E della Norma CEI 
0-16.  
Le tarature del SPG e del SPI dovranno essere coerenti con i valori indicati dal Gestore  
nell’ ALLEGATO  2a al presente regolamento.  
In conformità con la norma CEI 0 -16 in merito ai servizi di rete ed alle caratteristiche di 
funzionamento dell’impianto dell’ Utente attivo , le regolazioni delle protezioni delle unità di 
generazione, nonché i sistemi di regolazione degli stessi, devono essere regolati in modo 
coerente con i limiti di tensione e frequenza indicati nella norma CEI 0 -16, tenendo conto dei 
margini di sicurezza d a applicare ai valori di regolazione impostati.  
È di competenza dell’ Utente attivo installare e regolare i sistemi di protezione degli impianti di 
sua proprietà coerentemente con la norma CEI 0 -16 vigente.  
Eventuali funzionamenti anomali e/o disservizi provocati sulla rete del Gestore  e di Terzi 
imputabili ad alterazioni dei suddetti valori, qualora tali modifiche non siano state autorizzate 
dal Gestore , ricadranno sotto la totale responsabilità dell’ Utente attivo . 
I valori di regolazione prescritti dalle norme vigenti, per i sistemi di protezione generale e di 
interfaccia e delle medesime funzioni protettive eventualmente implementate nei sistemi di 
controllo dei generatori e degli inverter, non possono essere modif icati dall’ Utente attivo ; 
viceversa l’ Utente attivo è tenuto, di volta in volta a sua cura e spese, ad adeguare le regolazioni 
in questione a fronte di una richiesta formale da parte del Gestore  o modifica di quanto 
prescritto dalle normative tecniche in v igore. L’ Utente attivo  si impegna a non manomettere o 
manovrare gli impianti e le apparecchiature di competenza del Gestore  a mantenere efficienti 
il sistema di protezione, comando e controllo dell’impianto di produzione effettuando le 
necessarie manutenzioni e verifiche, pena sospensione del servizio di connessione da parte 
del Gestore . 
A fronte di un richiamo formale all’ Utente attivo da parte del Gestore , per eventuali anomalie 
e/o guasti imputabili all’impianto dell’ Utente attivo , il Gestore  per sicurezza del sistema 
elettrico, potrà sospendere il servizio di connessione senza che l’ Utente attivo possa reclamare 
danni o mancate produzioni nei confronti del Gestore . 
4.2 Caratteristiche di funzionamento delle unità di generazione  
Le unità di generazione dell’ Utente attivo devono possedere caratteristiche prestazionali 
conformi alla Norma CEI 0 -16 in relazione:  
• all’erogazione o all’assorbimento di potenza reattiva (curva di capability (P,Q))  
• alla modalità di avviamento e sincronizzazione alla rete del Gestore  
• al rispetto delle condizioni di rientro in servizio in seguito ad intervento delle protezioni  
• alle modalità di utilizzo di eventuali sistemi di accumulo  
ARTICOLO 5 – SERVIZI DI RETE 
Allo scopo di evitare degrado nella qualità del servizio e di garantire la sicurezza in ogni 
condizione di esercizio della rete in MT e della rete in AT, l’ Utente attivo è tenuto a fornire i 
seguenti servizi di rete:  
• Insensibilità alle variazioni di tensione  
• Partecipazione al controllo della tensione  
• Regolazione della potenza attiva in condizioni di variazione della frequenza  
• Partecipazione ai piani di difesa  
nel rispetto delle prescrizioni specificatamente indicate al Paragrafo 8.8.6  della Norma  
CEI 0 -16. 
--- PDF page 619 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
612 
 
 
5.1 Modalità di comunicazione riguardo alla partecipazione ai piani di difesa  
L’Utente attivo partecipa ai piani di difesa definiti dal Codice di Rete del Gestore della Rete di 
Trasmissione Nazionale. In particolare, secondo quanto previsto d al Codice di Rete di Terna 
(Allegato 20 e Allegato 72) relativamente  ai piani di difesa denominati PESSE e RIGEDI, il 
Gestore definisce e aggiorna le informazioni relative al gruppo e alla fascia oraria di distacco 
secondo le modalità previste negli Allegati al Codice di Rete di Terna stessi.  
ARTICOLO 6 – DISPONIBILITÀ DELLE GRANDEZZE ELETTRICHE AL PUNTO DI CONNESSIONE   
L’Utente attivo , in corrispondenza del punto di connessione, è tenuto a rendere disponibili le 
informazioni richieste al Paragrafo 8.10  della Norma CEI 0 -16. 
ARTICOLO 7 – CONDIZIONI DI ESERCIZIO DELL’IMPIANTO DELL’UTENTE ATTIVO IN 
PARALLELO ALLA RETE  
L’Utente attivo dichiara che l'esercizio in parallelo dell’impianto di produzione avviene sotto la 
sua responsabilità e nel rispetto delle seguenti condizioni:  
1) Le unità di generazione dell’ Utente attivo devono essere in grado di rimanere in parallelo 
alla rete con i parametri elettrici, tensione e frequenza, entro i limiti stabiliti dalla norma 
CEI 0 -16 nelle possibili condizioni di funzionamento del sistema elettrico;  
5) il collegamento e le unità di generazione non devono causare disturbi alla tensione di 
alimentazione o disservizi pregiudicando così la continuità del servizio sulla rete del 
Gestore ; in caso contrario, la connessione si deve interrompere automaticamente e 
tempestivamente; qualora il sistema di protezione dell’ Utente attivo risultasse indisponibile 
o non rispondente a quanto richiesto, il Gestore potrà attuare o far attuare il distacco dalla 
rete MT a salvaguardia del funzionamento in sicurezza del sistema elettrico;  
6) il Gestore  può effettuare più rilanci di tensione per esigenze di esercizio della propria rete, 
sia automaticamente che manualmente, in tempi che, possono essere pari, al minimo pari 
a 400 ms dal mancare della tensione sulla rete. Tali rilanci non sono condizionati dalla 
verifica da parte del Gestore  della presenza dei generatori/convertitori in parallelo alla rete; 
pertanto, l’ Utente attivo deve adottare tutti gli accorgimenti necessari alla salvaguardia dei 
propri impianti, in funzione delle caratteristic he degli stessi, che devono resistere alle 
sollecitazioni conseguenti alle richiusure degli organi di manovra della rete. La durata delle 
sequenze dei rilanci ha tempi molto variabili. L’ Utente attivo prende atto che il mancato 
intervento della protezione di interfaccia entro il tempo di richiusura degli interruttori del 
Gestore  o di altri gestori con reti interconnesse può consentire all’impianto di produzione 
di sostenere l’isola di carico con una tensione in discordanza di fase con quella di rete del 
Gestore  determinando una condizione di rischio della quale il Gestore  non si assume 
responsabilità.  
In particolare, valgono le seguenti condizioni per l’esercizio dell’impianto:  
7) in ragione della sicurezza del sistema elettrico, il Gestore  si riserva il diritto di interrompere 
il servizio di connessione qualora vengano registrate sistematiche immissioni di energia 
elettrica eccedenti la potenza disponibile indicati nelle pratiche di connessione e riportati 
nelle “ Generalità ” del presente regolamento senza che l’ Utente attivo possa reclamare 
danni o mancate produzioni;  
8) in caso di mancanza di tensione sulla rete del Gestore , l'impianto dell’ Utente attivo non è 
autorizzato ad immettervi potenza, né mantenere in tensione parti della rete del Gestore  
separate dalla rete di distribuzione pubblica, fatto salvo indicazioni diverse fornite per 
iscritto dallo stesso;  
9) la soluzione tecnica di connessione, riportata nel preventivo accettato dall’ Utente attivo ed 
a seguito del quale è stato stipulato il presente regolamento di esercizio, è stata elaborata 
a partire da verifiche preliminari basate sui criteri del Gestore  o previsti dalle norme CEI e 
su calcoli di rete di tipo statistico effettuati considerando un assetto di esercizio di rete 
standard. Pertanto, su richiesta del Gestore , in caso di variazioni di assetto di esercizio 
della rete dovuti a guasti o lavori program mati, o richieste da parte del  Gestore della Rete 
elettrica di Trasmissione Nazionale  al Gestore  per esigenze di sicurezza del sistema 
--- PDF page 620 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
613 
 
 
elettrico nazionale (vedi paragrafo “Partecipazione ai piani di difesa”), l’ Utente  attivo è 
tenuto a modulare la potenza immessa in rete MT ai valori comunicati formalmente dal 
Gestore, sino al suo eventuale annullamento.  
Gli ordini di modulazione saranno inviati all’ Utente attivo secondo le modalità in uso al 
Gestore;  
10) di norma le richieste di modulazione all’ Utente attivo sono motivate oltre che per la 
procedura di emergenza anche per i seguenti, seppur non esaustivi, principali motivi:  
− effettuare interventi di sviluppo e/o adeguamento della rete elettrica, da parte del 
Gestore, in assolvimento degli obblighi derivanti a proprio carico dall’atto di concessione 
di cui è titolare;  
− espletamento delle attività di manutenzione ordinaria e straordinaria della rete elettrica 
di distribuzione e/o di trasmissione ovvero per guasti;  
− mancata alimentazione da punti di interconnessione con altri esercenti;  
− specifiche disposizioni impartite per ordine delle Autorità competenti, basate sulla 
normativa vigente, che comportino la mancanza di alimentazione totale o parziale della 
rete alla quale è connesso (direttamente o indirettamente) l’impianto di produzione.  
I sopracitati punti da 1 a 7 sono vincolanti per l’ottenimento e il mantenimento del servizio di 
connessione.  
ARTICOLO 8 – MANUTENZIONE E VERIFICA DELL’IMPIANTO E DELLE PROTEZIONI  
Nel periodo di vigenza del regolamento l’ Utente attivo è tenuto a eseguire i controlli necessari 
ed una adeguata manutenzione dei propri impianti al fine di non degradare la qualità del servizio 
e non recare disturbo alla sicurezza della rete.  
Il controllo e la manutenzione ordinaria e straordinaria dell’impianto competono all’ Utente attivo  
relativamente agli elementi di sua proprietà, incluso l’impianto di terra dell’impianto di 
consegna.  
L’Utente attivo si impegna a mantenere efficiente il suddetto impianto di terra ai sensi della 
normativa vigente.  
La funzionalità del sistema di protezione generale (SPG) e d’interfaccia (SPI) deve essere 
verificata dall’Utente attivo periodicamente:  
• ogni anno, verificando visivamente la regolazione delle protezioni e riportando il 
risultato su una apposita “Scheda di Manutenzione” ( ALLEGATO 10 ); 
• ogni 5 anni, verificando mediante cassetta prova relè tutte le funzionalità delle 
protezioni, incluso il tempo di apertura degli interruttori.  
I risultati del test con cassetta di prova e del registro contenente le verifiche visive dovranno 
essere inviati dall’Utente attivo al Gestore in modalità elettronica come definito dal Gestore 
stesso.  
Le prove su SPG devono essere effettuate secondo le modalità previste nell’Allegato C (o D 
qualora integrato) alla Norma CEI 0 -16. 
Sarà cura dell’Utente provvedere a mantenere in efficienza e verificare periodicamente la 
funzionalità del sistema di protezione delle unità di generazione, sottoponendo la stessa a 
verifiche periodiche.  
Inoltre, l’ Utente attivo si impegna ad informare tempestivamente il Gestore  di qualsiasi 
intervento effettuato su tali apparecchiature nonché su altre apparecchiature (es. interblocchi, 
dispositivi di rincalzo, ecc.) e impianti che abbiano ripercussione sull’esercizio della rete del 
Gestore  e ad aggiornare, all’occorrenza, gli allegati al presente regolamento.  
--- PDF page 621 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
614 
 
 
L’Utente attivo si impegna inoltre a rendersi disponibile per garantire l’effettuazione delle 
opportune verifiche su SPG e SPI, anche in seguito a:  
• eventuali modifiche ai valori di regolazione delle protezioni generali e di interfaccia che 
si rendono necessarie per inderogabili esigenze di esercizio della rete (tali modifiche 
saranno contestualmente ufficializzate con l'aggiornamento degli ALLEGATO 2 a 
“Regolazione Protezioni” , e 4 “Addendum tecnico”);  
• eventuali modifiche del regolamento che si rendano necessarie in conseguenza di 
nuove normative in materia o di innovazioni tecnologiche.  
In caso di eventi straordinari, disservizi, anomalie nella qualità della tensione rilevata sulla rete 
e/o presunte anomalie nel funzionamento dei gruppi di misura, il Gestore ha la facoltà di 
richiedere che alcuni controlli siano ripetuti dall’Utente attiv o in presenza del proprio personale, 
ovvero si riserva di effettuare, in qualsiasi momento, la verifica di funzionamento dei sistemi di 
protezione generale e di interfaccia. Qualora si rilevino irregolarità nelle regolazioni delle 
protezioni, il Gestore po trà addebitare le spese sostenute per le proprie attività di verifica 
all’Utente attivo, il quale dovrà effettuare tutti gli interventi necessari per ripristinare la regolarità 
del proprio impianto.  
Parimenti potranno essere addebitati all’Utente attivo i danni ad impianti di proprietà del 
Gestore e/o di Terzi imputabili a regolazioni diverse da quanto prescritto e riportato nel presente 
regolamento ( ALLEGATO 2a).  
Il Gestore, ogniqualvolta lo ritenga opportuno, potrà richiedere all’Utente attivo una 
dichiarazione inerente al controllo delle regolazioni impostate e sullo stato di installazione e 
manutenzione delle apparecchiature e degli impianti (incluso l’impianto di terra della cabina), 
riservandosi di verificare quanto è stato dichiarato dall’Utente attivo.  
L’Utente attivo produrrà, mediante la dichiarazione di conformità riportata nell’Addendum 
tecnico, adeguata documentazione che certifichi la verifica di quanto originariamente prescritto 
nel regolamento e nei documenti contrattuali, relativamente a tutto quanto possa essere stato 
modificato da interventi sugli impianti da lui effettuati e non segnalati al Gestore .  
Nell’ambito del presente regolamento fa fede la dichiarazione riportata nell’ “Addendum 
Tecnico” compilata e firmata da professionista iscritto all’albo o dal responsabile tecnico di una 
impresa abilitata ai sensi della legge vigente. Tale dichiarazione at testa la verifica del corretto 
funzionamento dell'impianto e dei sistemi di protezione.  
ARTICOLO 9 – DISPOSIZIONI OPERATIVE 
9.1 Riferimenti per l’esercizio dell’impianto  
L'elenco del personale dell’Utente attivo, con i relativi recapiti, autorizzato a mantenere i 
rapporti che riguardano l'esercizio del collegamento fra il Gestore e Utente attivo è riportato 
nell’ ALLEGATO 3  (“a” e ”b”) . 
Ciò premesso, l’Utente attivo si impegna a segnalare tempestivamente ogni variazione in 
merito.  
Nell’elenco di cui sopra devono essere comunque specificati i nominativi ed i recapiti delle 
seguenti figure:  
• Titolare dell’impianto di generazione  (Utente attivo ) 
• Delegato ai rapporti di esercizio con il Gestore  (RIF)  
• Responsabile Impianto (RI) con caratteristiche di Persona Esperta (PES) 
secondo la norma CEI EN50110  
Qualora le suddette figure non diano riscontro ripetutamente a richieste operative da parte del 
Gestore, quest’ultimo si riserva la possibilità di interrompere il servizio di connessione.  
--- PDF page 622 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
615 
 
 
9.2 Disservizi  
In caso di disservizi sulla rete e/o guasti nell’impianto dell’Utente attivo, sia il personale del 
Gestore sia quello dell’Utente attivo devono tempestivamente scambiarsi qualunque 
informazione utile ad un veloce ripristino del servizio elettrico.  
Il personale autorizzato dall’Utente attivo deve eseguire sollecitamente tutte le manovre e gli 
adempimenti richiesti dal Gestore per necessità di servizio.  
In caso di mancanza dell’alimentazione in tutto l’impianto dell’Utente attivo od in una parte di 
esso, a seguito di disservizi sulla rete del Gestore, il personale del Gestore può ripristinare, 
anche temporaneamente, il servizio senza preavviso.  
Resta peraltro inteso che l'eventuale conferma dell'assenza di tensione non autorizza alcuna 
persona ad accedere agli impianti, essendo tale autorizzazione vincolata agli adempimenti di 
sicurezza di cui al successivo paragrafo. Il personale del Gestore può  eseguire tutte le manovre 
necessarie al servizio della propria rete anche senza preavviso.  
Le sospensioni di energia elettrica non costituiscono in ogni caso inadempienza ai termini del 
regolamento imputabile al Gestore.  
Il Gestore si riserva la facoltà di installare apparecchiature di registrazione e controllo per la 
verifica del funzionamento dei dispositivi di protezione e misura, anche al fine della 
ricostruzione della dinamica degli eventuali disservizi.  
Il Gestore si riserva, infine, la facoltà di interrompere la connessione qualora l'esercizio dei 
propri impianti sia compromesso da perturbazioni provocate dall'impianto dell’Utente attivo o 
da inefficienza delle sue apparecchiature.  
9.3 Modalità per la messa in sicurezza del collegamento in caso di lavori  
Ai fini della sicurezza del personale di entrambe le Parti, per le attività lavorative e di 
manutenzione su o in prossimità di impianti elettrici, devono essere adottate e rigorosamente 
rispettate le normative di legge e tecniche in vigore. In particolare,  devono essere applicate le 
norme CEI EN 50110 -1 e 2 “Esercizio degli impianti elettrici”, la norma CEI 11 -27, nonché 
quanto previsto dal Decreto Legislativo n. 81/2008 ed eventuali successive modifiche o 
integrazioni.  
In particolare, nel punto di interconnessione fra Gestore e Utente attivo dovranno essere 
utilizzate le Prescrizioni integrative per la Prevenzione del Rischio Elettrico fornite dal Gestore.  
Per gli interventi che interessano parti confinanti o che comunque richiedono l'esclusione 
congiunta di impianti o loro parti, afferenti sia alle installazioni del Gestore sia a quelle 
dell’Utente attivo, quest’ultimo deve prendere accordi con il personale  autorizzato dal Gestore 
per la messa in sicurezza degli impianti ed applicare la presente regolamentazione.  
Tutti i conduttori, gli elementi di impianto e le apparecchiature, se non collegati efficacemente 
e visivamente a terra, secondo quanto riportato nella norma CEI 99 -3 e sue modifiche e 
integrazioni, devono sempre considerarsi sotto tensione pericolosa, ind ipendentemente da 
qualsiasi indicazione. Pertanto, nessuna persona potrà accedere ai medesimi o alle loro 
immediate vicinanze, senza che siano state precedentemente adottate le misure di sicurezza 
indicate qui di seguito.  
Si fa presente che, in occasione di lavori sulla sezione ricevitrice, si possono avere due casi:  
a) lavori che richiedono la messa fuori tensione del cavo di collegamento;  
b) lavori che non richiedono la messa fuori tensione del cavo di collegamento.  
--- PDF page 623 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
616 
 
 
Quindi si procederà come di seguito indicato:  
Caso a):  
1) l’Utente attivo provvederà a sezionare il cavo all’estremità della sezione ricevitrice e ad 
attuare provvedimenti contro la richiusura accidentale dell’organo di sezionamento 
mediante rilascio al Responsabile Impianto (RI)  del Gestore della attestazione scritta (1) 
secondo le PRE (Prescrizioni integrative per la Prevenzione del Rischio Elettrico) del 
Gestore stesso;  
2) il Gestore provvederà a sezionare e mettere a terra il cavo a monte del punto di 
connessione, ad effettuare tutte le manovre necessarie per evitare situazioni di criticità 
legate alla presenza delle richiusure  e ad apporre il cartello “LAVORI IN CORSO NON 
EFFETTUARE MANOVRE”;  
3) L’Utente attivo provvederà a mettere a terra il cavo all’estremità della sezione ricevitrice 
con un dispositivo mobile; all’avvenuta messa a terra del cavo eseguita a cura dell’Utente 
attivo, il Gestore provvederà, qualora necessario, a disconnettere metal licamente dal 
proprio impianto i terminali, le guaine metalliche e gli schermi del cavo stesso, per poi 
consegnarlo formalmente all’Utente attivo mediante rilascio al RI. della attestazione scritta 
secondo le PRE (Prescrizioni integrative per la Prevenzion e del Rischio Elettrico) del 
Gestore di avvenuta esecuzione delle operazioni di cui sopra e al punto 2;  
4) L’Utente attivo provvederà all’esecuzione dei lavori; di norma, questi lavori dovranno essere 
fatti al di fuori del locale riservato al Gestore;  
5) A lavori ultimati, sarà a cura dell’Utente attivo, con supporto di documentazione scritta 
(restituzione della suddetta attestazione firmata), riconsegnare al Gestore il cavo integro, 
dopo averlo collegato al dispositivo generale del suo impianto, sezionato  e a terra. La 
restituzione della attestazione firmata costituisce di per sé la riconsegna del cavo in 
sicurezza nelle condizioni di cui al punto 3);  
6) A seguito del ricollegamento del cavo, nel caso disconnessione metallica dei terminali, delle 
guaine metalliche e degli schermi del cavo stesso lato Gestore, quest’ultimo richiederà, con 
la modulistica, di cui alle PRE la rimozione dei dispositivi di messa  a terra mobili e la 
richiusura del sezionamento:  
Il personale dell’Utente attivo, avente il ruolo di Responsabile Impianto (RI) autorizzato ad 
effettuare la messa fuori servizio prima dei lavori o la rimessa in servizio dopo gli stessi, dovrà 
essere comunicato ogni volta per iscritto al Gestore e deve es sere Persona Esperta ai sensi 
della norma CEI EN 50110 e CEI 11 -27. 
A tale scopo, l’Utente attivo riporta, nell’ ALLEGATO 3, i nominativi con i relativi recapiti delle 
persone autorizzate a mantenere i rapporti che riguardano l'esercizio del collegamento fra 
Gestore e Utente attivo e per gli eventuali interventi di messa in sicurezza dell’impianto 
preliminari allo svolgimento delle suddette attività.  
Ciò premesso, l’Utente attivo si impegna a segnalare tempestivamente ogni variazione in 
merito, utilizzando l’apposito modello “elenco e recapiti del personale autorizzato” fornito dal 
Gestore, pena la sospensione del servizio di connessione ( ALLEGATO 3). 
Caso b):  
Il Gestore non effettuerà alcuna manovra e l’Utente attivo deve applicare quanto previsto dalle 
norme CEI relative.  
Qualora, da parte del Gestore o dell’Utente attivo, si prospetti la necessità di accedere agli 
impianti per lavori, dovranno essere presi preventivamente con congruo anticipo accordi tra le 
persone autorizzate di entrambe le Parti.  
–––––––––––––– 
(1) Sarà cura del Gestore fornire tale documento all’Utente attivo  
--- PDF page 624 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
617 
 
 
9.4 Contenimento delle emissioni elettromagnetiche  
L’Utente attivo, in riferimento al Paragrafo 9.1 della Norma CEI 0 -16, deve assicurare l’assenza 
di disturbi che non consentano il regolare esercizio della rete del DSO, inficiando i servizi di 
telegestione dei gruppi di misura elettronici o eventuali sistemi di telescatto od altri 
telecomandi/tele segn ali che utilizzino la banda di frequenza assegnata ad uso esclusivo dei 
Distributori per la trasmissione dei segnali sulla rete BT (3 kHz - 95 kHz).  
Le apparecchiature dell’Utente attivo non devono, pertanto, introdurre interferenze condotte nel 
suddetto intervallo di frequenza sulla rete BT.  
Qualora questo non si verifichi, l’Utente attivo dovrà realizzare opportuni provvedimenti 
correttivi (filtri attivi) o sostituire le apparecchiature disturbanti secondo come concordato con 
il Gestore.  
ARTICOLO 10 – CONDIZIONI PARTICOLARI 
L’Utente attivo prende atto che innovazioni tecnologiche o normative potranno in futuro indurre 
il Gestore a richiedere varianti o integrazioni al regolamento di esercizio e si impegna a dare 
seguito a tali richieste per quanto di sua competenza, pena la s ospensione del servizio di 
connessione.  
L’Utente attivo, inoltre, si impegna a comunicare tempestivamente al Gestore ogni iniziativa od 
evento che, per qualsiasi motivo, comporti modifica o variazione, anche parziale, di quanto 
esposto nel regolamento e/o nei relativi allegati (incluso lo schema  elettrico dell’impianto) e a 
subordinare tali modifiche al consenso del Gestore, attenendosi comunque alle eventuali 
condizioni che vincolassero tale consenso.  
Dopo aver ricevuto il benestare da parte del Gestore, l’Utente attivo si impegna a rinnovare il 
regolamento e/o i relativi allegati.  
Qualora, in seguito alla sottoscrizione del regolamento e alla messa in parallelo alla rete 
dell’impianto di produzione, si configurino variazioni sia impiantistiche (modifiche all’impianto, 
variazione e/o sostituzione dei componenti installati) che anagra fiche (a seguito di volture (1) 
dell’impianto di produzione e/o del punto di connessione alla rete del Gestore), sarà cura 
dell’Utente attivo rendere note le variazioni al Gestore mediante l’aggiornamento del presente 
Regolamento di Esercizio e dei relativi allegati che possono essere a ggiornati anche 
separatamente tramite comunicazione fra le Parti, come riportato nel paragrafo “ GENERALITÀ ” 
del presente Regolamento.  
In caso di cessazione del contratto, l’Utente attivo si impegna, inoltre, a contattare il Gestore 
al fine di distaccare la fornitura e/o mettere in sicurezza il collegamento elettrico del proprio 
impianto.  
ARTICOLO 11 – LIMITI DI PRODUZIONE 
Il valore massimo di potenza attiva che può essere immessa sulla rete elettrica del Gestore è 
rappresentato dalla potenza disponibile in immissione riportata nel paragrafo “ GENERALITÀ ” 
del presente regolamento.  
L’Utente attivo risponde di tutti gli eventuali danni arrecati al Gestore o a Terzi in conseguenza 
dell’immissione in rete di una potenza eccedente il valore limite stabilito.  
Eventuali necessità di immissione di potenza in rete maggiore di quella definita dovranno 
essere oggetto di richiesta formale al Gestore di adeguamento della connessione.  
–––––––––––––– 
(1) In caso di “Voltura” il nuovo titolare dovrà comunicare al Gestore i nuovi dati anagrafici del subentrante  
--- PDF page 625 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
618 
 
 
ARTICOLO 12 – DURATA DEL REGOLAMENTO 
Il presente regolamento, che annulla e sostituisce a tutti gli effetti i precedenti, decorre dalla 
data indicata nel presente documento ed assume i termini di validità del Contratto di 
connessione, ad eccezione della clausola 9.3 che resta valida anche in caso di cessione del 
contratto fino alla (eventuale) rimozione delle apparecchiature di misura dell’energia ed al 
distacco della fornitura.  
Il documento ed i relativi allegati dovranno necessariamente essere aggiornati e sottoscritti al 
verificarsi di almeno una delle seguenti evenienze:  
• modifica delle caratteristiche dell'impianto dell’Utente attivo descritte nei precedenti 
articoli e/o negli allegati;  
• in caso di “Voltura”.  
La validità del presente documento cesserà nei casi di:  
• inadempienza da parte dell’ Utente attivo rispetto a uno o più articoli del contratto di 
connessione e del regolamento di esercizio;  
• cessazione del contratto per la connessione;  
• dismissione dell’impianto di produzione.  
Il Gestore si riserva la facoltà di risolvere unilateralmente il regolamento anche nel caso in cui 
una innovazione normativa o tecnologica apportata alla rete MT renda inadeguato in tutto o in 
parte l’impianto dell’Utente attivo; in questo caso sarà comunq ue concesso all’Utente attivo un 
termine per apportare le modifiche ritenute necessarie dal Gestore, di norma sei mesi, fatto 
salvo indicazioni diverse, trascorso inutilmente il quale il regolamento si intenderà risolto.  
In caso di qualunque variazione rispetto a quanto indicato nel presente documento, l’Utente 
attivo si impegna a contattare il Gestore per rinnovare il regolamento ed i relativi allegati in 
conformità alle norme CEI 0 -16 e alle disposizioni di legge vigenti . In caso di cessazione del 
contratto di fornitura, l’Utente attivo si impegna, inoltre, a contattare il Gestore al fine di 
distaccare la fornitura e mettere in sicurezza il collegamento elettrico dei propri impianti. Il 
Gestore rilascerà all’Utente attivo  apposita attestazione scritta dell’avvenuta messa in 
sicurezza, in assenza della quale il collegamento si considera a tutti gli effetti in tensione e 
quindi con responsabilità diretta dell’Utente attivo in merito a modalità di accesso in sicurezza 
ai prop ri impianti. La cessazione di validità o la risoluzione del presente regolamento comporta 
il distacco della rete dell’impianto di produzione.  
ARTICOLO 13 – MISURA DELL’ENERGIA 
L’Utente attivo si impegna a consentire l’accesso del personale del Gestore ai gruppi di misura 
dell’energia, nei termini previsti nei documenti contrattuali, per le attività di installazione, 
manutenzione, verifica, lettura ed eventuale sigillatura; quest ’ultima attività non sarà svolta dal 
Gestore qualora essa sia svolta a cura dell’Agenzia delle Dogane per effetto delle disposizioni 
normative vigenti in materia di antifrode.  
Inoltre, l’Utente attivo si impegna a garantire il mantenimento nel tempo delle condizioni di 
sicurezza previste dalla normativa di legge vigente e dalla norma CEI 0 -16 per il locale ove 
è/sono collocato/i il/i sistema/i di misura (prodotta e/o scambiata c on la rete).  
In caso di richiesta di spostamento dei gruppi di misura dell’energia effettuata dall’Utente attivo, 
l’Utente attivo stesso prende atto di dover condividere con il Gestore il posizionamento dei 
gruppi di misura, qualora il relativo servizio di misura sia a ffidato al Gestore, ai sensi delle 
delibere ARERA  vigenti. Inoltre, nel caso abbia richiesto il servizio di misura, l’Utente attivo si 
impegna a comunicare tempestivamente al Gestore i guasti e le anomalie di funzionamento dei 
gruppi di misura e a concorda re le date degli interventi programmati (per manutenzione, 
sostituzione componenti, verifica, rimozione sigilli, ecc..).  
--- PDF page 626 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
619 
 
 
Le verifiche periodiche dei gruppi di misura sono eseguite a cura del responsabile 
dell’installazione e manutenzione del sistema di misura, in conformità alla norma CEI 13 -71 
avvalendosi di un ente certificatore. La documentazione deve essere trasferita co n relativo esito 
al Gestore tramite uno dei canali di contatto ufficiali dello stesso.  
Gli oneri relativi alle attività di verifica periodica sono a carico del responsabile dell’installazione 
e manutenzione dei sistemi di misura.  
ARTICOLO 14 – ALLEGATI 
I seguenti documenti fanno parte integrante del presente Regolamento e possono essere 
aggiornati anche separatamente ai sensi dell’Articolo12:  
ALLEGATO  Contenuti  A cura di  
ALLEGATO 1: Schema elettrico 
unifilare dell’impianto  
Schema elettrico dell’impianto a corrente alternata a 
valle del punto di connessione, in formato non 
superiore ad A3; lo schema, timbrato e sottoscritto 
da tecnico abilitato, si riferisce all’impianto 
verificato, con data e firma del dichiarante  
Utente attivo  
ALLEGATO 2a: Regolazione 
protezioni  
ALLEGATO 2b: Logiche controllo 
tensione  
Tabella con le regolazioni delle protezioni Generale 
e di Interfaccia e delle funzioni di controllo della 
tensione comunicate dal Gestore  
Gestore  
ALLEGATO 3:  
3a Recapiti Gestore  
3b Recapiti Utente  
 
Elenco contatti del Gestore  
Elenco recapiti personale autorizzato PES  
 
Gestore  
Utente attivo  
ALLEGATO 4: Addendum Tecnico al 
regolamento di esercizio  
Addendum Tecnico  compilato, timbrato e 
sottoscritto da un professionista iscritto all’albo o 
dal responsabile tecnico di una impresa abilitata ai 
sensi della legge vigente (D.M. 22/01/08, n. 37). 
Esso è comprensivo di Scheda Informazioni circa la 
funzionalità del sistema di protezione generale, di 
interfaccia e dei generatori ed include la 
dichiarazione di adeguatezza ai sensi dell’articolo 
40 dell’Allegato A alla Delibera 646/2015/R/eel.  
Dichiarazione di conformità dell’impianto  elettrico di 
generazione ai sensi della legislazione vigente 
(D.M. 22/01/08, n. 37). In tutti gli altri casi, dove non 
si applica il D.M.37/08, è comunque facoltà del 
Gestore richiedere la dichiarazione di conformità 
alla normativa tecnica vigente.  
Dichiarazione di conformità dell’impianto di terra 
della cabina , rilasciata ai sensi del D.M. 22/01/08, 
n. 37 (8) , corredata di copia del verbale di verifica 
redatto ai sensi delle guide CEI e del DPR 462/01 
(contenente i dati di misura dell’impedenza di terra, 
e delle eventuali tensioni di passo e contatto, 
qualora previste).  
Dichiarazione di conformità del sistema di 
protezione generale , qualora si tratti di nuova 
connessione (9)  con sostituzione o modifica del SPG, 
rilasciata dal costruttore dell’apparato ai sensi 
dell’Allegato C alla norma CEI 0 -16 se si tratta di 
SPG non integrato, e dei relativi riduttori di corrente 
e tensione (TA, TAT, TV) associati, ovvero ai sensi 
dell’All egato D alla norma CEI 0 -16 se si tratta di 
SPG integrato.  
Dichiarazione di conformità del sistema di 
protezione di interfaccia , rilasciata dal costruttore 
dell’apparato ai sensi dell’Allegato E alla norma CEI 
0-16 e dei relativi riduttori di tensione (TV) 
associati.  
Dichiarazione di conformità rilasciata dal costruttore 
del generatore attestante la conformità alla Norma 
CEI 0 -16.   
Utente attivo  
--- PDF page 627 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
620 
 
 
ALLEGATO 5 Scheda apparecchiature sensibili e disturbanti 
dell’ Utente attivo  
Utente attivo  
ALLEGATO 6 Curva di capability delle unità di generazione  Utente attivo  
ALLEGATO 7 Scheda di informazione sui rischi specifici  e sulle 
misure di sicurezza comunicate dall’Utente attivo (10)  
Utente attivo  
ALLEGATO 8 Dichiarazione di conferma di allacciamento (11)  Gestore ed Utente 
attivo  
ALLEGATO 9 Verbale di primo parallelo con presa di carico (12)  Gestore ed Utente 
attivo  
ALLEGATO 10 Scheda di manutenzione Utente attivo e 
Utente passivo  
ALLEGATO 11 Controllore Centrale di Impianto Utente attivo  
(8) Il documento va allegato in caso di nuove cabine di connessione o di rifacimento dell’impianto di terra di 
cabine già connesse.  
(9) Il documento va allegato anche in caso di aumento pari ad almeno 50 kW nominali della potenza 
dell’impianto di produzione.  
(10)  Il documento va allegato in caso di servizio di misura dell’energia prodotta svolto dal Gestore di Rete.  
(11)  Il documento va redatto e allegato all’atto dell’attivazione dell’impianto.  
(12)  Il documento va redatto e allegato all’atto dell’attivazione dell’impianto.  
Le Parti dichiarano di approvare specificamente le clausole del presente Regolamento di 
esercizio di cui agli artt.  
Articolo 7 (condizioni di esercizio dell’impianto Utente attivo  in parallelo alla rete);  
Articolo 9 (disposizioni operative);  
Articolo 11 (limiti di produzione);  
Art 12 (durata del Regolamento).  
Letto, confermato e sottoscritto  
TIMBRO e FIRMA 
per il Gestore 
 
 _______________________________________   _____________________________________  
TIMBRO e FIRMA per l’Utente attivo(1) 
(titolare o legale rappresentante) 
TIMBRO e FIRMA per il Cliente finale(2) 
(titolare o legale rappresentante) 
Località  _____________  Data __ /__ /____ 
 
 
–––––––––––––– 
(1) In caso di ASSPC per utente attivo si intende il produttore.  
(2) Da compilare solo in caso di ASSPC, qualora il cliente sia diverso dal produttore.  
--- PDF page 628 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
621 
 
 
ALLEGATO 1  
 
SCHEMA ELETTRICO UNIFILARE DELL’IMPIANTO  
Allo studio. 
--- PDF page 629 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
622 
 
 
ALLEGATO 2 a 
Caratteristiche dell’alimentazione 
CARATTERISTICHE DELL’ALIMENTAZIONE DELLA RETE DEL GESTORE  
POD  
Eneltel   
Potenza disponibile in prelievo   kW 
Potenza disponibile in immissione   kW 
Ubicazione  
Indirizzo:  
Comune:  
Provincia:  
Ambito di concentrazione secondo ARERA   
Cabina Primaria   
Linea MT alimentante la fornitura in assetto 
standard   
Cabina secondaria   
Tensione nominale  ±10%  kV 
Frequenza nominale  
50 
±1%(99,5% dell’anno)  
+4% -6% (100% dell’anno)  
Hz 
Tensione massima per l’isolamento   kV 
Livello di isolamento a frequenza 50 Hz   kV 
Livello di isolamento ad impulso 1,2/50 μs   kV 
Corrente di corto circuito trifase: (ai fini del 
dimensionamento delle apparecchiature)   kA 
Corrente di doppio guasto monofase a 
terra:   kA 
Tempo di eliminazione del doppio guasto 
monofase a terra   Ms 
Esercizio del neutro   
Corrente di guasto monofase a terra   A 
Tempo di eliminazione del guasto monofase 
a terra   S 
Tensione di contatto ammissibile   V 
Cabina facente parte di Impianto di Terra 
Globale   
--- PDF page 630 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
623 
 
 
ALLEGATO 2b  
Logiche controllo della tensione 
Funzione  Da attivare  Parametri  Valore  Default  
Curva caratteristica 
cosφ=f(P)  Sì                     No 
Tensione di lock -in:   1,05 Vn  
Tensione di lock -out:   Vn 
Curva caratteristica 
Q=f(V)  Sì                     No  
V1i:   1,08Vn  
V2i:   1,1Vn  
V1s:   0,92Vn  
V2s:   0,9Pn  
Lock -in di potenza 
attiva:  
 0,2Pn  
K (solo storage)   ±0,1  
Variazione di potenza attiva in presenza di 
transitori sulla rete  
Soglia OF:   50,2Hz  
Soglia UF (solo 
storage)  
 49,8Hz  
 
--- PDF page 631 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
624 
 
 
Taratura Sistema di Protezione Generale (SPG) 
Vi rendiamo noto che le tarature del Sistema di Protezione Generale, devono essere impostate 
ai valori indicati nella tabella sottostante (1). 
Tabella 1 – Taratura del sistema di protezione generale  
Tipologia impianto  Descrizione 
Protezioni (1)  Soglie di intervento  Tempo di 
Intervento (5)  Note  
 
I> (51.S1) alfa  (6)    NIT Richiusure escluse.  
I> (51.S1) beta  (6)    NIT Richiusure escluse.  
I> (51.S1) K  (6)    NIT Richiusure escluse.  
I> (51.S1)  (3) (6)  A  NIT Richiusure escluse.  
I >> ( 51.S2)s  (3) (6)  A  s Richiusure escluse.  
I >> (51.S2)p  (3) (6)  A  s Richiusure escluse.  
I>>> (50.S3)  (3)  A  s Richiusure escluse.  
Con protezione per i 
guasti a terra 
costituita SOLO da 
massima corrente 
omopolare  
I0> (51N.S1) (2)  (3)  A  s Richiusure escluse.  
Con protezione per i 
guasti a terra 
costituita da una 
direzionale di terra 
abbinata ad una 
massima corrente 
omopolare  
 V0(7)  I0(3)  Φ(4)    
67N - NI (8)   V  A ° s Sempre attiva. 
Richiusure escluse.  
67N - NC (8)   V  A ° s Sempre attiva. 
Richiusure escluse.  
I0>> (51N.S2) (2)   A (3)  s Richiusure escluse.  
(1) La simbologia adottata è quella riportata nella CEI 0 -16.  
(2) La protezione di massima corrente omopolare (51N) a due soglie va attivata con una sola soglia (51N.S1) per 
gli impianti collegati a reti MT esercite a neutro isolato e con entrambe le soglie (51N.S1 – 51N.S2) per gli 
impianti collegati a reti MT esercite con neutro a terra tramite impedenza.  
(3) Corrente al primario misurata tramite TA, TA omopolare od equivalente (somma vettoriale delle 3 correnti di 
fase).  
(4) L’angolo è positivo se la I 0 è in ritardo (in senso orario) sulla V 0. 
(5) Comprensivo di tempo di ritardo intenzionale e di tempo di apertura interruttore. NIT = Tempo Normalmente 
inverso.  
(6) Qualora il cliente non possa impostare la prima soglia della massima corrente 51.S1s (A) (I>) a tempo inverso 
(NIT), secondo i valori suggeriti, oppure la curva d’intervento della stessa 51.S1s (A) (I>) non assicuri 
l’assorbimento della potenza contrattual e concordata con il DSO , si dovrà impostare la soglia 51.S2 (A) (I>>) 
al valore (51.S2)p A anziché (51.S2)s A.  
(7) Tensione al primario misurata tramite 3 TV di fase con collegamento a triangolo aperto e rapporto di 
trasformazione complessivo tale da fornire 100 V in ingresso alla protezione in presenza di un guasto 
monofase franco a terra; nel caso la somma delle tens ioni nominali secondarie dei tre TV di fase sia diversa 
da 100 V, il valore indicato in Tabella deve essere moltiplicato per tale somma e diviso per 100.  
(8) La protezione direzionale di terra va attivata con una sola soglia (67N – NI) per gli impianti collegati a reti MT 
esercite a neutro isolato e con entrambe le soglie (67N – NI/67N – NC) per gli impianti collegati a reti MT 
esercite con neutro a terra trami te impedenza. La soglia NI è corrispondente alla soglia “S1” per gli impianti 
connessi alla rete in data antecedente al 01/01/2013, mentre corrisponde alla soglia “S2” per gli impianti 
connessi alla rete a partire dal 01/01/2013 (CEI 0 -16 ed.3). Altresì la  soglia NC è corrispondente alla soglia 
“S2” per gli impianti connessi alla rete in data antecedente al 01/01/2013, mentre corrisponde alla soglia “S1” 
per gli impianti connessi alla rete a partire dal 01/01/2013 (CEI 0 -16 ed.3).  
Nella sezione gialla sono riportate le tarature richieste per la protezione direzionale di terra 
(67), nei casi in cui il Cliente è tenuto ad installarla nel proprio impianto, ad integrazione e 
parziale sostituzione della protezione di massima corrente omo polare 51N (2). 
–––––––––––––– 
(1) Per situazioni impiantistiche particolari il Gestore, a seguito di richiesta dell’Utente e qualora ne ricorrano le 
condizioni, si riserva di valutare la possibilità di ammettere valori diversi rispetto a quelli sotto riportati.  
(2) Qualora il contributo alla corrente capacitiva di guasto monofase a terra della rete MT dell’Utente, calcolata 
con la formula di cui al punto 5.2.1.7  della norma CEI 0 -16, superi l’80% della soglia S1 della protezione 51N 
della tabella (ad esempio in caso di rete in cavo del cliente superiore a 400 m a 20 kV o 533 m a 15 kV), il 
Sistema di Protezione generale deve comprendere una protezione direzionale di terra (67N).  
--- PDF page 632 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
625 
 
 
Taratura Sistema di Protezione di Interfaccia (SPI) 
Vi rendiamo noto che le tarature del Sistema di Protezione di interfaccia, devono essere 
impostate ai valori indicati nella tabella sottostante.  
Tabella 2 – Taratura del sistema di protezione di interfaccia per impianti di potenza 
nominale superiore a 30 kW  
Descrizione Protezioni  Soglie di intervento (1)  Tempo di intervento (2)  Tempo di apertura del 
DDI (3)  
V> (59.S1) (4) (8)  1,10 Vn  
Variabile in funzione valore 
iniziale e finale di tensione, 
al massimo 603  s  
Il tempo totale di 
apertura del DDI, si 
ottiene dalla colonna 
precedente aggiungendo, 
al massimo, 70 ms per 
apparecchiature MT e 
100 ms per 
apparecchiature BT.  
V> (59.S2) (4)  1,20 Vn  0,60 s  
V< (27.S1) (4) (9)  0,85 Vn  1,5 s  
V< (27.S2) (4) (10)  0,15 Un  0,20 s  
f> (81>.S1) (11)  
(soglia restrittiva)  50,2 Hz  0,15 s  
f> (81>.S2) (5) (11)   
(soglia permissiva)  51,5 Hz  1,0 s  
f< (81<.S1) (11)  
(soglia restrittiva)  49,8 Hz  0,15 s  
f< (81<.S2) (5) (11)   
(soglia permissiva)  47,5 Hz  4,0 s  
Massima tensione 
residua (59V 0)(6)  0,05 Vrn  25 s  
Massima tensione 
inversa (59 Vi)  0,15 Vn/En  – 
Minima tensione diretta 
(27 Vd)  0,70 Vn/En  – 
Regolazione del Comando locale  
Comando locale (12)   
(1) Eventuali relè di massima e minima frequenza diversi da quelli propri del SPI (ci si riferisce tipicamente a 
quelli integrati nell’inverter) dovranno essere regolati in modo coerente con quanto sopra con finestre di 
intervento più ampie o al limite uguali a quelle riportate in tabella.  
(2) È ammessa una tolleranza del ± 3%  
(3) Comprensivo del tempo di intervento. È ammessa una tolleranza del + 3% sul totale  
(4) Se il segnale è misurato direttamente dalle tensioni concatenate in BT indicare il valore corrispondente in 
MT (tenendo conto dell’effettivo rapporto di trasformazione del trasformatore riduttore ). 
(5) Il tempo di permanenza della fascia restrittiva di frequenza dopo l’attivazione deve essere non inferiore a 
30 s.  
(6) Regolazione espressa in % della tensione residua nominale Vrn misurata ai capi del triangolo aperto o 
calcolata all’interno del relè (Vrn=3En=√3Un).  
(7) Regolazione espressa in % della tensione nominale concatenata Vn o della tensione nominale di fase En 
in funzione del  metodo di misura adottato (rif. Paragrafo  8.8.7.8.1  CEI 0 -16).  
(8) Basata sul calcolo del valore efficace secondo Allegato S  della CEI 0 -16 .  
(10)  Nel caso di generatori sincroni , la soglia di intervento può essere innalzata a 0,7 Vn e t = 0,150 s  
(11)  Per valori di tensione al di sotto di 0,2 Vn , la protezione si deve inibire (non deve emettere alcun 
comando)  
(12)  Se il Comando locale è nello stato basso (valore 0), si ottiene il funzionamento permanente in soglie 
permissive tranne che in caso di intervento della funzione di sblocco voltmetrico 81V; se quest’ultimo è 
nello stato alto (valore 1), si ottiene il funzi onamento permanente in soglie restrittive (legato a possibili 
esigenze del DSO), indipendentemente dall’intervento o meno dello sblocco voltmetrico 81V.  
Si precisa che al momento il Gestore non dispone di segnali logici da inviare da remoto sul SPI 
dell’impianto attivo per la commutazione dalla finestra di frequenza con “soglia permissiva” a 
quella con “soglia restrittiva” e viceversa. Pertanto il funziona mento in via transitoria del SPI è 
basato sulle sole informazioni locali (modalità stand alone).  
L’Utente attivo deve impostare il “Comando locale” del SPI nello stato logico basso (valore 0) 
per ottenere il funzionamento permanente a soglie permissive tranne che in caso di intervento 
della funzione di sblocco voltmetrico 81V.  
--- PDF page 633 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
626 
 
 
Tabella 3  – Taratura Sistema di Protezione di Interfaccia (SPI) per impianti di potenza 
nominale inferiore a 30 kW  
Protezione  Soglia di 
intervento  
Tempo di intervento  
(tempo intercorrente tra l’istante di inizio 
della condizione anomala rilevata dalla 
protezione e l’emissione del comando di 
scatto)  
Massima tensione (59.S1, misura a media mobile 
su 10 min, in accordo a CEI EN 61557 -12)  1,10 Vn  Variabile in funzione del valore iniziale e 
finale di tensione, al massimo 603 s.  
Massima tensione (59.S2)  1,15 Vn  0,2 s  
Minima tensione (27.S1)  0,85 Vn  1,5 s  
Minima tensione (27.S2) *  0,15 Vn  0,2 s  
Massima frequenza (81>.S1)**  50,2 Hz  0,1 s  
Minima frequenza (81<.S1 )**  49,8 Hz  0,1 s  
Massima frequenza (81>.S2)  51,5 Hz  0,1 s oppure 1 s §  
Minima frequenza (81<.S2)  47,5 Hz  0,1 s oppure 4 s §  
* il Il valore indicato per il tempo di intervento deve essere adottato quando la potenza complessiva è 
superiore a 11,08 kW, mentre per potenze inferiori, può essere facoltativamente utilizzato un tempo di 
intervento senza ritardo intenzionale. Nel caso di ge neratori sincroni, il valore può essere innalzato a 0,7 
Un e t = 0.150 s  
** Soglia abilitata solo con segnale esterno al valore alto e con comando locale alto.  
 Per valori di tensione al di sotto di 0,2 Vn, la protezione di massima/minima frequenza si deve inibire.  
§ Si veda in proposito quanto riportato nel testo della norme CEI 0 -21 
 
--- PDF page 634 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
627 
 
 
ALLEGATO 3  
 
ELENCO E RECAPITI DEL PERSONALE AUTORIZZATO  
3a Recapiti Gestore  
Numero telefonico:  _________________   
Numero FAX:  _____________________   
e-mail:  ___________________________   
PEC:  ____________________________   
3b Utente attivo (1) 
Utente attivo , titolare dell’impianto di generazione produzione  o suo Legale Rappresentante 
(in seguito denominato Utente attivo ): 
Nome _______________________________ Cognome ______________________________,  
Nato a ____________________________________, Provincia _______, il ___/___/_______,  
Codice Fiscale _______________________________________________________________  
Residente in ______________________________, via _______________________________  
Comune ____________________________________, Provincia ___________, CAP ______,  
indirizzo PEC: __________________________________________________  
degli impianti di produzione indicati nel paragrafo “GENERALITÀ”, Tab. 1 del Regolamento di 
Esercizio,  
Codice POD del punto di connessione principale alla rete del Gestore : _____________  
3c Cliente finale (2) 
Cliente finale , titolare dell’unità di consumo o suo Legale Rappresentante (in seguito 
denominato Cliente finale ): 
Nome _______________________________ Cognome ______________________________,  
Nato a ____________________________________, Provincia _______, il ___/___/_______,  
Codice Fiscale _______________________________________________________________  
Residente in ______________________________, via ______________________________  
Comune ___________________________________, Provincia ___________, CAP _______,  
indirizzo PEC: __________________________________________________  
–––––––––––––– 
(1) In caso di ASSPC per utente attivo si intende il produttore.   
(2) Da compilare solo in caso di ASSPC, qualora il cliente sia diverso dal produttore.   
--- PDF page 635 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
628 
 
 
Personale di riferimento per l’Utente attivo:  
Nome Cognome RIF (1) _______ ___________________________________________________  
Tel/Cell. _________________________  
Fax ____________________________  
e-mail: _________________________  
PEC: ___________________________  
Nome Cognome RI (2): _______ ___________________________________________________  
Tel/Cell. _________________________  
Fax _________________________  
e-mail: _________________________  
PEC: ___________________________  
Personale reperibile h24 autorizzato dell’Utente attivo:  
Nome Cognome RIF (3) _______________________________________________________  
Tel/Cell. _________________________  
Fax _________________________  
e-mail: _________________________PEC: ___________________________  
Nome Cognome RI (4): ________________________________________________________  
Tel/Cell. _________________________  
Fax _________________________  
e-mail: _________________________  
PEC: ___________________________  
TIMBRO e FIRMA per l’Utente attivo (5) 
(titolare o legale rappresentante)  
TIMBRO e FIRMA per il Cliente finale (6) 
(titolare o legale rappresentante)  
 ________________________________ _____    ________________________________ ____  
  
Luogo, data  ............................   
–––––––––––––– 
(1) (RIF):  Personale autorizzato dall’Utente attivo a tenere i rapporti inerenti l’esercizio del collegamento tra gli 
impianti dall’Utente attivo e del Gestore di Rete.  
(2) (RI): Responsabile Impianto (qualificato Persona Esperta secondo la Norma CEI EN 50110). Personale 
autorizzato dell’Utente attivo ad effettuare la messa fuori servizio prima di lavori fuori tensione o la rimessa in 
servizio dopo gli stessi.  
(3) (RIF): Personale autorizzato dall’Utente attivo a tenere i rapporti inerenti l’esercizio  del collegamento tra gli 
impianti dell’Utente attivo e del Gestore di Rete.  
(4) (RI): Responsabile Impianto (qualificato Persona Esperta secondo la Norma CEI EN 50110). Personale 
autorizzato dall’Utente attivo ad effettuare la messa fuori servizio prima di lavori fuori tensione o la rimessa 
in servizio dopo gli stessi.  
(5) In caso di ASSPC per utente attivo si intende il produttore.  
(6) Da compilare solo in caso di ASSPC, qualora il cliente sia diverso dal produttore.  
--- PDF page 636 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
629 
 
 
ALLEGATO 4  
 
ADDENDUM TECNICO AL REGOLAMENTO DI ESERCIZIO MT  
fac-simile da utilizzare per dichiarare la conformità dell’impianto alla RTC - regola 
tecnica di connessione  
La dichiarazione deve essere effettuata, con oneri a carico dell’utente MT, da uno dei seguenti 
soggetti:  
a) responsabile tecnico da almeno cinque anni di imprese installatrici abilitate ai sensi 
dell' Articolo  3 del decreto 22 gennaio 2008, n. 37 per gli impianti di cui all' Articolo  1, comma 
2, lettera a), del decreto stesso;  
b) professionista iscritto all'albo professionale per le specifiche competenze tecniche richieste, 
e che ha esercitato la professione per almeno cinque anni nel settore impiantistico elettrico;  
c) responsabile dell'ufficio tecnico interno dell'impresa non installatrice, in cui la cabina è 
installata, se in possesso dei requisiti tecnico professionali di cui all' Articolo  4 del decreto 
22 gennaio 2008, n. 37 per gli impianti di cui all' Articolo  1, comma 2, lettera a) del decreto 
stesso.  
Tale dichiarazione deve essere sottoscritta prima dell’attivazione del servizio di connessione 
dell’impianto e della sottoscrizione del regolamento di esercizio MT.  
Il sottoscritto ______________________________________________________________ ,  
in qualità di:  
  Responsabile tecnico di cui al comma 40.5, lettera a) del TIQE  
  Professionista di cui al comma 40.5, lettera b) del TIQE  
  Responsabile dell’ufficio tecnico interno di impresa non installatrice di cui al comma 40.5, 
lettera c) del TIQE  
della ditta (rag. Sociale) _______________________ operante nel settore _______________  
avente estremi di abilitazione professionale (1) _______________________________ ai sensi 
del D.M. 22/01/08, n. 37, sotto la propria personale responsabilità,  
DICHIARA CHE  
gli impianti di produzione di proprietà dell’ Utente attivo indicati nel paragrafo “GENERALITÀ”, 
0 del Regolamento di Esercizio  
Codice POD del punto di connessione principale alla rete del Gestore : 
_______________ ___________________  
Codice nodo elettrico MT: ____________________________  
Tipo di utenza: 
    produttore  
   auto produttore  
Potenza disponibile: ________________ kW  
sono stati eseguiti in modo conforme alle prescrizioni contenute nella Regola Tecnica di 
Connessione, costituita dalla Norma CEI 0 -16, ed è stato verificato secondo le norme e guide 
CEI vigenti.  
Con la presente dichiarazione dichiara di non porre alcun ostacolo a eventuali controlli da parte 
dell’impresa distributrice, effettuati allo scopo di verificare l’effettiva adeguatezza degli impianti 
ai requisiti tecnici sopra citati e nel seguito descrit ti, pena la revoca della presente 
dichiarazione.  
–––––––––––––– 
(1) è il numero di iscrizione agli albi professionali (dei tecnici) o regionali (delle imprese)  
--- PDF page 637 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
630 
 
 
Caratteristiche generali  
L’impianto di produzione ha le seguenti caratteristiche:  
Potenza nominale complessiva: __________ (kW) (1) 
(compilare la Tab: 1 per ogni CENSIMP ovvero per ogni impianto)  
Tabella 1 – Elenco impianti di produzione  
CENSIMP  POD a cui è connesso 
l’impianto (27)  
Potenza nominale 
impianto (kW) (28)  
Fonte impianto  Tipo impianto  
     
     
(27)  Se l’impianto è connesso ad altri POD di scambio oltre a quello principale, indicare gli eventuali altri POD  
(28)  Indicare il valore della potenza nominale come definito nella Norma CEI 0 -16 
Il cavo MT di collegamento dell’impianto ha le seguenti caratteristiche:  
− Sezione: ______________ (mm 2)  
− lunghezza ______________ (m)  
La rete in cavo MT dell’impianto dell’ Utente attivo ha estensione complessiva pari a 
_____________ metri.  
Caratteristiche dei generatori e dei trasformatori MT/BT  
Per consentire il corretto coordinamento con le protezioni del Gestore di Rete , le taglie  
dei trasformatori di potenza installati nell’impianto rispettano qu anto prescritto nella norma 
CEI 0-16. Con rifermento allo schema generale di impianto si riportano i dati dei seguenti 
trasformatori MT/BT:  
Tabella 2 – trasformatori MT/BT  
Riferimento 
schema 
Allegato 1 (29)  
Marca  Modello  Rapporto  
(V 1/V 2) 
Vcc %  Potenza 
(kVA)  
Gruppo CEI.  
       
       
       
       
       
(29)  Codice di riferimento univoco per identificare i singoli TR sullo schema di cui all’Allegato 1  
–––––––––––––– 
(1) È data dalla sommatoria delle potenze nominali dei singoli impianti riportati in 0, comprensiva della potenza 
nominale dei sistemi di accumulo . 
--- PDF page 638 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
631 
 
 
L’impianto è costituito dai seguenti generatori sincroni/asincroni.  
Tabella 3 – Generatori sincronie asincroni  
Riferimento 
schema 
Allegato 1 (30)  
Marca  Modello  Matricola  Tipo (31)  N. 
Poli 
Potenza 
nominale 
unità di ge -
nerazione (32)  
cos φ 
nominale  
Tensione 
nominale
(33)  
X’’d 
(34)  
          
          
          
          
          
          
          
          
          
          
          
          
          
          
(30)  Codice di riferimento univoco per identificare i singoli TR sullo schema di cui all’Allegato 1  
(31)  Indicare il tipo di generatore sincrono o asincrono  
(32)  La potenza deve essere espressa in kVA per i generatori sincroni e kW per i generatori asincroni  
(33)  È il valore nominale di tensione (espresso in Volt)  
(34) È il valore di reattanza sub -transitoria del generatore rotante (in p.u.) lato corrente alternata  
Il sistema di rifasamento dell’impianto è presente ed ha le seguenti caratteristiche (1): 
− potenza (in kVAr)  
− tipologia (condensatori, static var system)  
− modalità di inserimento (manuale, automatica, temporizzate, ecc)  
− note _________________________________________________  
–––––––––––––– 
(1) NOTA  indicare le caratteristiche del sistema di rifasamento, qualora sia presente  
--- PDF page 639 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
632 
 
 
L’impianto è costituito dai seguenti generatori statici  
Tabella 4 – Convertitori  
Riferimento 
schema 
Allegato 
1(36)  
Marca  Modello  Matricola  Potenza 
nominale 
unità di 
generazione 
(kW)  
Tensione 
nominale 
in c.a.  
Range 
cos φ  
Icc/I n(37)  
(*** ) 
Potenza 
in kWp 
dei 
moduli 
FV (38) 
         
         
         
         
         
         
         
         
         
         
         
         
         
         
(36)  Codice di riferimento univoco per identificare i singoli TR sullo schema di cui ALLEGATO 1. 
(37)  È il rapporto tra corrente di corto circuito e corrente nominale del generatore statico.  
(38)  Riportare il valore della potenza nominale (kWp) dei pannelli fotovoltaici connessi al convertitore.  
--- PDF page 640 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
633 
 
 
L’impianto è costituito dai seguenti sistemi di accumulo  
Tabella 5 – Sistema di accumulo  
Riferimento 
schema 
Allegato 1  
(39)  
Marca  Modello  Potenza 
nominale 
(kW)  
Capacità 
nominale 
(kWh)  
PNINV 
(Potenza 
nominale 
dell’inver - 
ter/converti -
tore bidire -
zionale) (40)  
(kW)  
Interfaccia 
integrata 
con altri 
impianti di 
produzione  
Modalità  
di 
assorb -
imento 
di 
energia 
dal siste -
ma di ac -
cumulo  
Punto di 
instal -
lazione 
del siste -
ma di 
accumul
o 
Schema  
di 
connes -
sione (41)  
          
          
          
          
          
          
          
          
          
          
          
          
          
          
(39)  Codice di riferimento univoco per identificare i singoli TR sullo schema di cui all’Allegato 1  
(40)  La potenza nominale dell’inverter o del convertitore bidirezionale che collega il sistema di accumulo alla rete  
(41)  Indicare il riferimento agli schemi riportati nella Norma CEI 0 -16 
Caratteristiche dei dispositivi principali 
I dispositivi interni all’impianto di produzione e previsti ai sensi della norma CEI 0 -16 sono 
individuati come segue : (compilare i dati seguenti e barrare le caselle interessate)  
Tabella 6 – Dispositivi  
Dispositivo  Marca e 
Modello  
Numero (42)  Tipo (43)  CEI EN (44)  Rif. 
Schema (45)  
Interblocchi (46)  
Generale (DG)       SI □  NO □  
Interfaccia 
(DDI)  
     SI □  NO □  
Di Generatore        
(42)  Indicare il numero di dispositivi presente in impianto, con riferimento allo schema allegato.  
(43)  Indicare la tipologia (ad es. interruttore automatico estraibile, contattore, etc.).  
(44)  Indicare la norma tecnica di prodotto del dispositivo.  
(45)  Indicare il riferimento al simbolo grafico riportato nello schema Allegato 1.  
(46)  Indicare se il dispositivo è interbloccato con altri organi di manovra presenti in impianto.  
--- PDF page 641 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
634 
 
 
Il dispositivo di interfaccia (DDI) dell’impianto di produzione ha le seguenti caratteristiche:  
• Livello di tensione nel punto di installazione:  
   MT   
   BT 
• Posizionamento rispetto a generatori/convertitori:  
   interno  
   esterno  
• Dispositivi di rincalzo alla mancata apertura:  
   SI  
   NO (P ≤ 400 kVA)  
• Dispositivi di rincalzo al DDI previsti:  
   DG 
   DDG  
  ALTRO:_____ 
   NO 
Caratteristiche del Sistema di protezione generale (SPG)  
Il Sistema di protezione generale (SPG) dell’impianto di produzione è:  
  presente e conforme alla norma CEI 0 -16 con le seguenti caratteristiche: ( compilare i dati 
seguenti e barrare le caselle interessate se il DG è asservito ad un sistema con relè di 
protezione conformi ai requisiti della Norma CEI 0 -16)  
− Marca, Modello, Firmware e Software:  
− Posizionamento rispetto al DG:  
   integrato  
   esterno  
− Bobina di apertura dell DG:  
   a mancanza tensione  
 
   a lancio di corrente (con presenza Data Logger)  
  presente e conforme alla prescrizioni emanate dal Gestore precedentemente alla entrata in 
vigore dell norma CEI 0 -16 con le seguenti caratteristiche:  (compilare i dati seguenti e 
barrare le caselle interessate)  
− Marca, Modello, Firmware e Software:  
− Posizionamento rispetto al DG:  
   esterno  
− Bobina di apertura del DG:  
   a mancanza tensione  
  
   a lancio di corrente  
  Assente (IMS con fusibili o IVOR): ( barrare la casella se il DG è realizzato mediante 
interruttore di manovra con fusibili o interruttore a volume di olio ridotto ) 
Requisiti e prove di cui alle Modalità per l’effettuazione della dichiarazione di adeguatezza 
(Qualora sia installata ex novo una PG conforme agli Allegati C e D della Norma CEI 0 -16, è 
sufficiente la sola prova 2 per attestare che il DG apra i suoi contatti entro i tempi massimi 
previsti, ovvero 200 ms; qualora siano installate ex novo sia PG confo rme alla Norma CEI 0 -16 
sia DG, è sufficiente la prova con pulsante di sgancio ) 
  Requisiti semplificati di cui , ai commi a 39.2 e 39.3 del TIQE  
  Requisiti di cui alla lettera A.1 delle Modalità per l’effettuazione della dichiarazione di 
adeguatezza.  
  Requisiti di cui alla lettera A.2 delle Modalità per l’effettuazione della dichiarazione di 
adeguatezza.  
  Prove di cui alla lettera A.3 delle Modalità per l’effettuazione della dichiarazione di 
adeguatezza.  
(Facoltativo e in alternativa fra loro)  
  Disponibilità di log sulle protezioni generali.  
  Disponibilità di log sul sistema SCADA che controlla da remoto le protezioni generali.  
--- PDF page 642 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
635 
 
 
Caratteristiche del Sistema di protezione di interfaccia (SPI)  
Il Sistema di protezione di interfaccia (SPI) dell’impianto di produzione è presente e conforme 
alla norma CEI 0 -16 con le seguenti caratteristiche: (compilare i dati seguenti e barrare le 
caselle interessate)  
• Marca, Modello, Firmware:  
• Numero SPI:  
   1  
   2  
   3  
   >3 
• Presenza del Modem di cui all’Allegato M    
   Si     
  No 
Le protezioni sono gestite dall’Utente attivo in accordo con i criteri di selettività comunicati dal 
Gestore allo scopo di ridurre la probabilità di:  
• danni alle apparecchiature rotanti e statiche dei clienti finali e dei clienti produttori connessi 
alla rete;  
• funzionamento in isola indesiderata in caso di apertura di organi di interruzione, 
sezionamento e manovra su porzioni di rete AT o MT;  
• disturbi alla tensione di alimentazione degli altri clienti in caso di funzionamento in isola su 
rete del Gestore . 
Elenco degli impianti di produzione sottesi al sistema di teledistacco (indicare codici 
CENSIMP):_______________________  
Caratteristiche dei riduttori TA e TV associati alle protezioni  
Tabella 7 – riduttori associati al SPG: (compilare con i dati, per ogni riduttore presente)  
Marca  Modello  Tipo (*) Rapporto/Valore 
primario  
Classe  Prestazione (**)  
      
      
      
      
      
      
      
(*)  Indicare il tipo di sensore che è collegato al SPG: ad es. TA (trasformatore 
amperometrico), TO (trasformatore di corrente omopolare), TV (trasformatore 
voltmetrico), TV -NI, TA -NI 
(**)  Non valida per TV -NI e TA -NI.  
Tabella 8 – Riduttori associati al SPI (compilare con i dati, per ogni riduttore presente)  
Marca  Modello  Rapporto/Valore 
primario  (*)  
Rapporto  Classe  Prestazione (**)  
      
      
      
      
      
      
(*)  Indicare il tipo di sensore che è collegato al SPI: ad es. TV (trasformatore 
voltmetrico), TV -NI 
(**)  Non valida per TV -NI.  
--- PDF page 643 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
636 
 
 
Il sottoscritto attesta inoltre che sono state effettuate le seguenti verifiche:  
1) L’impianto è conforme alla documentazione tecnica e allo schema elettrico allegati al 
regolamento di esercizio  
2) I componenti ed il macchinario sono conformi alle prescrizioni di sicurezza ed alle relative 
norme CEI in quanto muniti di:  
• Marchi (marchio IMQ o altri) attestanti la conformità alle norme  
• Relazioni di conformità rilasciati da enti riconosciuti  
3) Il sezionamento dei circuiti è conforme alle norme CEI (Cfr. Guida CEI 64 -14) 
4) Il comando e/o l’arresto di emergenza è presente dove necessario (Cfr. Guida CEI 64 -14) 
(se previsto)  
5) La verifica dell’efficienza dell’impianto di terra della cabina di consegna è stata svolta ai 
sensi della Norma CEI EN 50522, come da verbale allegato alla dichiarazione di conformità 
dell’impianto di terra di cabina  
6) La verifica di congruenza delle caratteristiche dell’impianto (trasformatori, generatori, 
collegamenti elettrici, ecc) ha avuto esito favorevole  
7) La verifica di congruenza delle caratteristiche del dispositivo/i generale  ha avuto esito 
favorevole  
8) La verifica di congruenza delle caratteristiche delle altre apparecchiature (TA, TV, 
rifasamento, ecc.) ha avuto esito favorevole (verifica facoltativa, svolta se sono presenti 
altri apparati)  
9) La verifica di congruenza delle caratteristiche del/i dispositivo/i di interfaccia  ha avuto esito 
favorevole  
10) La verifica del regolare funzionamento in chiusura ed in apertura del/i dispositivo/i di 
interfaccia ha avuto esito favorevole  
11) La verifica del regolare funzionamento dei dispositivi di interblocco (se previsti) ha avuto 
esito favorevole  
12) Verifica del dispositivo di rincalzo alla mancata apertura del dispositivo di interfaccia (se 
presente)  
Il sottoscritto dichiara che l’impianto cosi come sopra verificato è conforme a quanto sopra 
riportato e declina ogni responsabilità per danni a persone o a cose derivanti da manomissione 
dell’impianto e/o delle protezioni da parte di terzi, ovvero da care nze di manutenzione o 
riparazione.  
Note tecniche (eventuali):  
Data  ................................ ....       Il dichiarante (timbro e firma)  
L’Utente attivo (1) (per presa visione)  
(titolare o legale rappresentante)  
Il Cliente finale (2) (per presa visione)  
(titolare o legale rappresentante)  
____________________________________  __________________________________  
–––––––––––––– 
(1) In caso di ASSPC per utente attivo si intende il produttore.  
(2) Da compilare solo in caso di ASSPC, qualora diverso dal produttore.  
--- PDF page 644 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
637 
 
 
SCHEDA INFORMAZIONI CIRCA LA FUNZIONALITÀ E LE REGOLAZIONI DELLE PROTEZIONI  
La dichiarazione deve essere effettuata, con oneri a carico dell’ Utente attivo in MT, da uno dei 
seguenti soggetti:  
a) responsabile tecnico da almeno cinque anni di imprese installatrici abilitate ai sensi 
dell' Articolo  3 del decreto 22 gennaio 2008, n. 37 per gli impianti di cui all' Articolo  1, comma 
2, lettera a), del decreto stesso;  
b) professionista iscritto all'albo professionale per le specifiche competenze tecniche richieste, 
e che ha esercitato la professione per almeno cinque anni nel settore impiantistico elettrico;  
c) responsabile dell'ufficio tecnico interno dell'impresa non installatrice, in cui la cabina è 
installata, se in possesso dei requisiti tecnico professionali di cui all' Articolo  4 del decreto 
22 gennaio 2008, n. 37 per gli impianti di cui all' Articolo  1, comma 2, lettera a) del decreto 
stesso.  
Tale dichiarazione deve essere sottoscritta prima dell’attivazione del servizio di connessione 
dell’impianto e della sottoscrizione del regolamento di esercizio MT e può anche essere 
utilizzata, disgiuntamente dall’Addendum tecnico, per attestare l’effettu azione delle regolazioni 
delle protezioni secondo quanto prescritto dal Gestore di Rete.  
Il sottoscritto _______________________________________________________________, in 
qualità di:  
  Responsabile tecnico di cui  al comma 40.5, lettera a) del TIQE  
  Professionista di cui al comma 40.5, lettera b) del TIQE  
  Responsabile dell’ufficio tecnico interno di impresa non installatrice di cui comma 40.5, 
lettera c) del TIQE  
della ditta (rag. Sociale) _______________________ operante nel settore _______________  
avente estremi di abilitazione professionale_______________________________ (1) ai sensi 
del D.M. 22/01/08, n. 37, sotto la propria personale responsabilità  
DICHIARA CHE  
sui seguenti sistemi di protezione installati presso gli impianti di produzione di proprietà 
dell’ Utente attivo indicati nel paragrafo “ GENERALITÀ”, 0 del Regolamento di Esercizio  
Codice POD del punto di connessione principale alla rete del Gestore : 
_______________________________________________  
Codice nodo elettrico MT: ____________________________  
Tipo di utenza: 
   produttore  
   auto produttore  
Potenza disponibile: ________________ kW  
sono state effettuate le regolazioni secondo quanto comunicato dal Gestore : (i dati relativi al 
SPG non sono previsti se il DG è un IMS con fusibili o un IVOR)  
–––––––––––––– 
(1) È il numero di iscrizione agli albi professionali (dei tecni ci) o regionali (delle imprese).  
--- PDF page 645 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
638 
 
 
Sistema di Protezione Generale (marca e modello) 
Protezione Generale  Regolazione 
impostata  
Tempo 
intervento 
impostato  
Protezione 
implementata  
Attivazione  
(NP = non previsto)  
Massima corrente  
a tempo inverso  
(I >)1° soglia  
A 
(k)  
() 
() 
NIT SI
  NO
  SI
  NO
  NP
  
Massima corrente  
2° soglia (I>>)  A s SI
  NO
  SI
  NO
  NP
  
Massima corrente  
3° soglia (I>>>)  A s SI
  NO
  SI
  NO
  NP
  
Direzionale  
di terra 1° 
soglia (54 ) 
V0 V 
s SI
  NO
  
SI
  NO
  NP
  
I0 A 
1()  
2()  
Direzionale di 
terra 2° soglia 
(54)  
V0 V 
s SI
  NO
  
SI
  NO
  NP
  
I0 A 
1()  
2()  
Massima corrente 
omopolare  
1° soglia (I 0 >) 
A s SI
  NO
  SI
  NO
  NP
  
Massima corrente 
omopolare  
2° soglia (I 0 >>)  
A s SI
  NO
  SI
  NO
  NP
  
(54)  A seconda della tipologia di protezione, indicare la taratura del settore angolare di intervento 
esprimendo la grandezza in termini di angolo di fase iniziale ( 1) e finale ( 2) o di bisettrice ( ) e 
semiampiezza ( ) del settore.  
associato al Dispositivo Generale (marca e modello):  ................................ ............................   
Informazioni aggiuntive ( non applicabili a utenti con i requisiti semplificati di cui all’Articolo 39, 
commi 39.2 e 39.3, dell’Allegato A alla deliberazione 646/2015/R/eel ): 
  In presenza della sola prot. 51N: rispetto della lunghezza massima dei cavi MT (1) 
Potenza complessiva dei trasformatori contemporaneamente energizzati: (2) _________ kVA  
Potenza complessiva dei trasformatori in parallelo: __________________ kVA  
La taratura delle protezioni generali è stata effettuata in accordo alle specifiche di taratura 
fornite dal Gestore e riportate nell’Allegato 2 al presente Regolamento di Esercizio (3). 
Le suddette regolazioni sono state verificate in campo mediante cassetta prova relè (4). 
–––––––––––––– 
(1)  Limite = 400 m se la tensione nominale del punto di consegna è pari a 20 kV, 530 m se la tensione nominale 
del punto di consegna è pari a 15 kV, 800 m se la tensione nominale del punto di consegna è pari a 10 kV.  
(2)  I limiti contenuti nella RTC si applicano solo ai trasformatori aggiunti dopo il 01 Settembre 2008.  
(3)  Nel caso di utenti con i requisiti semplificati di cui all’Articolo 39, commi 39.2 e 39.3, dell’Allegato A alla 
deliberazione 646/2015/R/eel, qualora sia presente un interruttore automatico, la sola regolazione da 
riportare è quella relativa alla protezio ne di massima corrente (50)  
(4)  Deve essere allegata la stampa del rapporto di prova, siglata a cura del medesimo dichiarante del presente 
allegato, che riporti marca modello e matricola del SPG.  
--- PDF page 646 ---
VARIANTE   CEI 0 -16:2025 -12 
 
 
639 
 
 
Sistema di Protezione di Interfaccia (marca e modello): 
Protezione Interfaccia  Regolazione 
impostata  
Tempo di 
intervento 
impostato  
Protezione 
implementata (59)  Attivazione  
(NP = non previsto)  
Massima tensione 
inversa (sblocco 
voltmetrico) (59Vi)  
V – SI
  NO
  SI
  NO
  NP
  
Minima tensione diretta 
(sblocco voltmetrico) 
(27Vd)  
V – SI
  NO
  SI
  NO
  NP
  
Massima tensione 
residua (sblocco 
voltmetrico) (59V0)  
V – SI
  NO
  SI
  NO
  NP
  
Massima tensione 
residua (59V0)  V s SI
  NO
  SI
  NO
  NP
  
Minima tensione  
1° soglia (27.S1)  V s SI
  NO
  SI
  NO
  NP
  
Minima tensione  
2° soglia (27.S2)  V s SI
  NO
  SI
  NO
  
Massima tensione  
1° soglia (59.S1)  V s SI
  NO
  SI
  NO
  NP
  
Massima tensione  
2° soglia (59.S2)  V s SI
  NO
  SI
  NO
  NP
  
Minima frequenza 
(81<.S1) (soglia 
restrittiva)  
Hz s SI
  NO
  SI
  NO
  NP
  
Minima frequenza 
(81<.S2) (soglia 
permissiva)  
Hz s SI
  NO
  SI
  NO
  NP
  
Massima frequenza 
(81>.S1) (soglia 
restrittiva)  
Hz s SI
  NO
  SI
  NO
  
Massima frequenza 
(81>.S2) (soglia 
permissiva)  
Hz s SI
  NO
  SI
  NO
  NP
  
Comando locale    SI
  NO
   
(59)  Indicare se il SPI presente in impianto implementa la protezione  
associato al Dispositivo di Interfaccia (marca e modello):  ................................ ....................   
Le suddette regolazioni sono state verificate in campo mediante cassetta prova relè (1). 
La prova di apertura dei suddetti dispositivi per azione del pulsante di comando ha dato esito 
positivo.
–––––––––––––– 
(1) Deve essere allegata la stampa del rapporto di prova, siglata a cura del medesimo dichiarante del presente 
allegato, che riporti marca modello e matricola del SPI.  
--- PDF page 647 ---
 
640 
 
 
INTERNAL 
Regolazioni Protezioni Unità di generazione  
Tipologia generatore: (selezionare il caso che ricorre)  
  Sincrono convenzionale  
   Asincrono convenzionale   
  Statico  
  Eolico FC  
   Eolico DFIG  
   Sistema di accumulo  
Marca e Modello:  ____________________   
Protezione  Regolazione 
impostata (61)  
Tempo di 
intervento 
impostato (62)  
Protezione 
implementata (63)  
Attivazione  
(NP = non previsto)  
Massima corrente 
istantanea (50) (64)  %InG  s SI 
   NO 
   SI 
   NO 
   NP 
    
Massima corrente 
ritardata (51) (65)  %InG  s SI 
   NO 
   SI 
   NO 
   NP 
    
Sottoeccitazione (40) (66)  %AnG  s SI 
   NO 
   SI 
   NO 
   NP 
    
Minima tensione  
1° soglia (27.S1)  %Vn  s SI 
   NO 
   SI 
   NO 
   NP 
    
Minima tensione  
2° soglia (27.S2) (67)  %Vn  s SI 
   NO 
   SI 
   NO 
   NP 
    
Massima tensione 1° 
soglia (59.S1)  %Vn  s SI 
   NO 
   SI 
   NO 
   NP 
    
Massima tensione 2° 
soglia (59.S2) (68)  %Vn  s SI 
   NO 
   SI 
   NO 
   NP 
    
Minima frequenza 
(81<.S1)  Hz s SI 
   NO 
   SI 
   NO 
   NP 
    
Minima frequenza 
(81<.S2) (69)  Hz s SI 
   NO 
   SI 
   NO 
   NP 
    
Massima frequenza 
(81>.S1)  Hz s SI 
   NO 
   SI 
   NO 
   NP 
    
Massima frequenza 
(81>.S2)  (70)  Hz s SI 
   NO 
   SI 
   NO 
   NP 
    
(61)  Riportare i valori di taratura per ciascuna tipologia di generatore presente in impianto  
(62)  Riportare i valori di taratura per ciascuna tipologia di generatore presente in impianto  
(63)  Indicare se il sistema di protezione delle unità di generazione presente in impianto implementa la 
protezione  
(64)  Solo per generatori sincroni ed asincroni convenzionali  
(65)  Solo per generatori sincroni ed asincroni convenzionali  
(66)  Solo per generatori -sincroni convenzionali  
(67)  Se presente  
(68)  Se presente  
(69)  Se presente  
(70)  Se presente  
Il sottoscritto declina ogni responsabilità per danni a persone o a cose derivanti da manomissione 
dell’impianto da parte di terzi ovvero da carenze di manutenzione o riparazione. La tabella con le 
regolazioni comunicate dal Gestore di Rete in data ____________ con lettera prot. _________ è 
riportata nell’Allegato 2 al presente Regolamento di Esercizio. 
Data  .......................................  Il dichiarante (timbro e firma) 
L’Utente attivo(1) (per presa visione) 
(titolare o legale rappresentante) 
Il Cliente finale(2) (per presa visione) 
(titolare o legale rappresentante) 
___________________________________ __________________________________ 
–––––––––––––– 
(1) In caso di ASSPC per utente attivo si intende il produttore.  
(2) Da compilare solo in caso di ASSPC, qualora diverso dal produttore.  
--- PDF page 648 ---
 
641 
 
 
INTERNAL 
ALLEGATO 5  
DESCRIZIONE SINTETICA DI APPARECCHIATURE SENSIBILI O DISTURBANTI 
DELL’UTENTE ATTIVO  
Apparecchiature potenzialmente disturbanti 
Motori asincroni (1):  
  SI 
  NO 
4) a funzionamento continuo: P nom  [kW] _____________  
5) a funzionamento intermittente: P nom [kW] _____________  
Avviamenti [n/ora] _____________  
Saldatrici, puntatrici, etc. (2): 
 SI 
  NO 
potenza nominale [kVA] _____________  
impulsi [n/minuto] _____________  
Forni ad arco in corrente alternata: 
  SI 
  NO 
potenza nominale [kVA] _____________  
sistema di compensazione statico 
  SI 
  NO [kVA] _____________  
reattanza serie di limitazione 
  SI 
  NO [mH] _____________  
Elettronica di potenza (3): SI NO  
potenza nominale [kVA] _____________  
Sistemi di rifasamento (condensatori e filtri passivi) 
  SI 
  NO 
con bobina di sbarramento (4)
 SI 
  NO [ordine e kVAr] _____________  
Apparecchiature potenzialmente sensibili (5) 
Sistemi di elaborazione dati  
  SI 
  NO UPS 
 SI 
  NO 
Sistemi di controllo di processo  
  SI 
  NO UPS 
 SI 
  NO 
Sistemi di illuminazione con lampade a scarica   
 SI 
  NO 
Altro (6)
 SI 
  NO UPS 
 SI 
  NO 
Data  ................................ .   Il dichiarante (timbro e firma)   
–––––––––––––– 
(1) Motore equivalente al complesso dei motori asincroni a funzionamento contemporaneo e ad avviamento 
diretto (somma delle potenze). Devono essere riportati come motori ad avviamento intermittente solo quelli 
che hanno avviamenti superiori a 1 per ora (riport are il valore maggiore). Nel calcolare la potenza del “motore 
equivalente ” non si devono includere i motori alimentati da elettronica di potenza; negli "equivalenti" si 
devono includere le apparecchiature “assimilabili ” ai motori di cui sopra.  
(2) Saldatrice/puntatrice equivalente al complesso (somma) delle saldatrici/puntatrici a funzionamento 
contemporaneo. Il numero di impulsi al minuto è pari al valore maggiore delle saldatrici/puntatrici del 
complesso. Nel calcolare la potenza della “saldatrice/puntatrice equivalente ” non si devono includere le 
saldatrici/puntatrici alimentate da elettronica di potenza; negli “equivalenti ” si devono includere le 
apparecchiature “assimilabili ” alle saldatrici/puntatrici di cui sopra.  
(3) Elettronica equivalente al complesso di tutte le apparecchiature installate (somma delle potenze). La potenza 
dell'elettronica è pari a quella dell'apparecchiatura alimentata; per esempio:  
− quella del motore a CC o a CA  
− quella del forno a induzione o a resistenza  
− in generale, è il valore di targa (in kVA) con fattore di potenza = 0,8  
(4) Sono da intendersi “Sistemi di rifasamento con bobine di sbarramento”:  
− condensatori con induttori di blocco (con accordo sotto la 4^ armonica 200 Hz)  
− sistemi passivi di filtraggio armonico.  
(5) Viene indicata soltanto la presenza delle apparecchiature elencate e se sono alimentate da gruppi di 
continuità assoluta (UPS).  
(6) Indicare, per esempio, convertitori statici a tiristori, ecc.  
--- PDF page 649 ---
 
642 
 
 
INTERNAL 
ALLEGATO 6  
 
CURVA DI CAPABILITY DELLE SINGOLE UNITA’ DI GENERAZIONE E DI ACCUMULO  
Il sottoscritto_____________________________________, in qualità di _________________ della 
ditta (rag. Sociale) _____________________ operante nel settore _________________ avente 
estremi di abilitazione professionale ______________________________ (1) ai sensi del D.M. 
22/01/08, n. 37, sotto la propria personale responsabilità, che gli impianti di produzione di 
proprietà dell’ Utente attivo  indicati nel paragrafo “GENERALITÀ”, Tab. 1 del Regolamento di 
Esercizio : 
Cognome ____________________________ Nome ________________________________, 
sito in Indirizzo: _____________________________________________________________  
Località: ___________________________________________________________________  
Comune: __________________________________________Provincia di ________________  
Codice POD del punto di connessione alla rete: _____________________________________  
dichiara che, le curve di capability dei generatori sincroni (se presenti) sono le seguenti:  
Curva di capability (P,Q)  
 
Data  ................................ .   Il dichiarante (timbro e firma)  
L’Utente attivo (2) (per presa visione)  
(titolare o legale rappresentante)  
Il Cliente finale (3) (per presa visione)  
(titolare o legale rappresentante)  
___________________________ _____ _ ___________________________________  
–––––––––––––– 
(1) È il numero di iscrizione agli albi professionali (dei tecnici) o regionali (delle imprese).  
(2) In caso di ASSPC per utente attivo si intende il produttore.  
(3) Da compilare solo in caso di ASSPC, qualora diverso dal produttore.  
--- PDF page 650 ---
 
643 
 
 
ALLEGATO 7  
 
SCHEDA DI INFORMAZIONE SUI RISCHI SPECIFICI E SULLE MISURE DI SICUREZZA 
COMUNICATE DALL’UTENTE ATTIVO  
SCHEDA DI INFORMAZIONE SUI RISCHI SPECIFICI E SULLE MISURE DI SICUREZZA  
COMUNICATI DALL’UTENTE ATTIVO O TERZO/RIFERIMENTO TECNICO NEL SITO 
(ARTICOLO  26 D.LGS. 81/08) DA COMUNICARE PRIMA DELL’INIZIO DEI LAVORI  
Data  Utente attivo  o 
Terzo  
Località dell’intervento  Denominazione 
attività (82)  
  
Via/Loc.  
_____________________________  
Comune  
_____________________________  
 
Nominativo della 
persona di 
riferimento 
dell’ Utente attivo  o 
Terzo/ Riferimento 
tecnico nel sito (83)  
(RIF)  
Sig.___________________________________________________________________  
Il “Posto di Lavoro” 
risulta cosi 
definito (84)  Tratto compreso da ________________________ a _________________________  
Punti di 
sezionamento 
presenti a monte e a 
valle del posto di 
lavoro con 
riferimento allo 
schema elettrico 
allegato (indicare i 
dispositivi 
manovrabili 
presenti)  
Dispositivo a monte: 
_______________________________________________________  
Dispositivo a valle: _________________________ ______________________________  
L’impianto elettrico 
o l’elemento risulta 
cosi individuato: 
(tranciatura sul 
posto di lavoro, 
eventuali marcature, 
cartelli, ecc)  
Cavo di collegamento tra___________ e gruppo di misura m ediante____________  
Cavo di collegamento tra gruppo di misura mediante _________________________  
Schema elettrico allegato  
 
(82)  Indicare la tipologia di attività: ad es. installazione, spostamento o rimozione gruppo di misura, ecc..  
(83)  È la persona dell’ Utente  attivo  per la sicurezza nell’ambiente di lavoro presso il quale il personale del 
Gestore di Rete  deve effettuare la prestazione e, in assenza di più dettagliate informazioni, per le azioni 
in caso di emergenza, incidente o infortunio.  
(84)  Con riferimento allo schema elettrico allegato (indicare gli estremi del tratto di impianto).  
--- PDF page 651 ---
 
644 
 
 
Informazioni date dal Cliente o Terzo/Referente nel sito al Gestore di Rete  
Eventuali interferenze con altri lavori/impianti  ________________________________ ___________   
 SI 
  NO 
Vie di accesso, di circolazione e di fuga  ________________________________ ________________   
  SI 
  NO 
Ubicazione presidi di pronto soccorso  ________________________________ _________________   
 SI 
  NO 
Ubicazione idranti/estintori  ________________________________ __________________________   
 SI 
  NO 
Ubicazione quadri elettrici ed interruttori generali  ________________________________ ________   
 SI 
  NO 
Illuminazione artificiale di emergenza  ________________________________ __________________   
 SI 
  NO 
Aerazione locali  ________________________________ ________________________________ ___  
 SI 
  NO 
Eventuali ingombri  ________________________________ ________________________________ _  
 SI 
  NO 
Altro  ________________________________ ________________________________ ____________   
 SI 
  NO 
Elenco dei rischi dell’ambiente di lavoro e relative misure di prevenzione e protezione  
Rischio specifico  Misure di prevenzione e protezione 
organizzative e collettive  
Misure di prevenzione e protezione 
individuali (DPI)  
Rumore  
 SI 
  NO 
 
  Cuffia antirumore o inserti 
auricolari  
  _____________________  
Polveri  
 SI 
  NO 
 
   Visiera o occhiali di protezione  
  _____________________  
Caduta gravi  
 SI 
  NO 
 
   Elmetto di protezione  
  _____________________  
Scivolamento in piano  
 SI 
  NO 
 
   Calzature da lavoro  
 ____________________  
Sostanze dannose e/o pericolose  
 SI 
  NO 
 
   Tute o vestiario speciali  
  _____________________  
________________________  
 SI 
  NO 
 
   _____________________  
  _____________________  
________________________  
 SI 
  NO 
 
   _____________________  
  _____________________  
  Interferenze con altre lavorazioni (fornire indicazioni)  
 
--- PDF page 652 ---
 
645 
 
 
Il sottoscritto  ________________________________ ____ , in qualità di persona di riferimento  
dell’ Utente attivo  o Terzo/ Riferimento tecnico (RIF) nel sito, assicura l’assistenza nel sito, 
collabora alla programmazione delle attività in accordo con il Responsabile del Gestore di Rete  
delle attività nell’impianto e cura i rapporti tra tutti i Responsabili nel sito di eventuali altre 
Imprese presenti in Azienda promuovendo il coordinamento e la cooperazione tra gli stessi.  
Per l’ Utente attivo  o Terzo /Riferimento tecnico nel sito (RIF)  Data ____/____/______  
Firma  _______________________  
--- PDF page 653 ---
 
646 
 
 
ALLEGATO 8  
 
DICHIARAZIONE DI CONFERMA ALLACCIAMENTO  
Il sottoscritto  
Nome _______________________________ Cognome ______________________________,  
Nato a ____________________________________, Provincia _______, il ___/___/_______,  
Codice Fiscale _______________________________________________________________  
Residente in ______________________________, via _______________________________  
Comune ___________________________________, Provincia ___________, CAP _______,  
a nome dell’ Utente attivo  
Nome _______________________________ Cognome ______________________________,  
dal quale è stato espressamente incaricato, dichiara di essere a conoscenza che dalle ore 
______ del giorno ___________ l’impianto di produzione dell’ Utente attivo suddetto,  
Denominazione impianto:_______________________________________________________  
Indirizzo: ___________________________________________________________________  
Località: ____________________________________________________________________  
Comune: __________________________________________Provincia di ________________  
Codice POD del punto di connessione alla rete: _____________________________________  
deve a tutti gli effetti considerarsi in tensione  
Pertanto solleva il Gestore di Rete  da ogni responsabilità, dichiarando di aver reso edotti tutti 
gli interessati che l’impianto in questione è in tensione.  
Prende atto che le modalità per la messa in sicurezza del collegamento in caso di lavori sono 
riportati nel Regolamento di esercizio  
Data __________ore ______  
Firma ________________________  
Firma incaricato Gestore  di Rete  ________________________  
Modulo in duplice copia - originale: Gestore  di Rete  - copia: Utente attivo  
--- PDF page 654 ---
 
647 
 
 
ALLEGATO 9  
 
VERBALE DI PRIMO PARALLELO CON PRESA DI CARICO  
Utente attivo  
Cognome/Nome oppure Ragione Sociale   
Partita IVA/codice fiscale   
Telefono/Cellulare   
Note   
Denominazione impianto di produzione   
Indirizzo impianto di produzione   
 
Fornitura  
POD  
  
Denominazione   
Città   
Indirizzo punto di connessione   
Tensione di consegna (Volt)   
Potenza disponibile  in immissione (kW)   
Potenza disponibile in immissione (transitoria) (kW)   
Potenza disponibile in prelievo (kW)   
 
Energia misurata (85)  Energia attiva iniziale  (86)  (kWh)   
Energia reattiva induttiva iniziale (86)  (kvarh)   
Energia reattiva capacitiva iniziale (86)  (kvarh)   
Energia attiva finale (kWh) (87)   
Energia reattiva induttiva finale (87)  (kvarh)   
Energia reattiva capacitiva finale (87)  (kvarh)   
(85)  Riportare i valori rilevati dal:  
– misuratore di scambio se l’impianto è in regime di autoproduzione  
– misuratore di produzione se l’impianto è in regime di produzione pura  
(86)  È il valore rilevato all’inizio della prova  
(87)  È il valore rilevato alla fine della prova  
--- PDF page 655 ---
 
648 
 
 
In data odierna è stata eseguita l’attività di primo parallelo con presa di carico dell’impianto di 
produzione sopra indicato.  
L’impianto di produzione, tramite la lettura del:  
(barrare le caselle interessate)  
  misuratore di energia scambiata, risulta aver scambiato con la rete _______ kWh (1) 
  misuratore di energia prodotta, risulta aver prodotto _____ kWh (2) 
Non è stato possibile rilevare l’energia scambiata e/o prodotta in quanto:  
  potenza disponibile in prelievo è maggiore della potenza disponibile in immissione  
  l’Utente attivo  non è in grado di avviare il generatore  
  altro: ______________________________________________  
Data ___________ore _______  
L’Utente attivo (3) (per presa visione)  
(titolare o legale rappresentante)  
Il Cliente finale (4) (per presa visione)  
(titolare o legale rappresentante)  
____________________________________  ___________________________________  
Firma incaricato Gestore  di Rete  ________________________  
–––––––––––––– 
(1) Compilare se si tratta di impianti in regime di autoconsumo. È consentito riportare il valore 0 solo nei casi in 
cui la potenza disponibile in prelievo è maggiore della potenza disponibile in immissione, o comunque non 
risulta possibile rilevare sul punto di scambio un’energia immessa in rete  
(2) Compilare se si tratta di impianti in regime di cessione pura. È consentito riportare il valore 0 solo nei casi in 
cui la potenza disponibile in prelievo è maggiore della potenza disponibile in immissione, o comunque non 
risulta possibile rilevare sul pun to di scambio un’energia immessa in rete  
(3) In caso di ASSPC per utente attivo si intende il produttore.  
(4) Da compilare solo in caso di ASSPC, qualora diverso dal produttore.  
--- PDF page 656 ---
 
649 
 
 
ALLEGATO 10  
 
SCHEDA DI MANUTENZIONE  
(Valida sia per utenti attivi sia per utenti passivi)  
La dichiarazione deve essere effettuata, con oneri a carico dell’ Utente attivo in MT, da uno dei 
seguenti soggetti:  
a) responsabile tecnico da almeno cinque anni di imprese installatrici abilitate ai sensi 
dell' Articolo  3 del decreto 22 gennaio 2008, n. 37 per gli impianti di cui all' Articolo  1, 
comma 2, lettera a), del decreto stesso;  
b) professionista iscritto all'albo professionale per le specifiche competenze tecniche 
richieste, e che ha esercitato la professione per almeno cinque anni nel settore 
impiantistico elettrico;  
c) responsabile dell'ufficio tecnico interno dell'impresa non installatrice, in cui la cabina è 
installata, se in possesso dei requisiti tecnico professionali di cui all' Articolo  4 del 
decreto 22 gennaio 2008, n. 37 per gli impianti di cui all' Articolo  1, comma 2, lettera a) 
del decreto stesso.  
Tale dichiarazione deve essere sottoscritta prima dell’attivazione del servizio di connessione 
dell’impianto e della sottoscrizione del regolamento di esercizio MT e può anche essere 
utilizzata, disgiuntamente dall’Addendum tecnico, per attestare l’effettu azione delle regolazioni 
delle protezioni secondo quanto prescritto dal Gestore di Rete.  
Il sottoscritto  ________________________________ ___________________________  ,  
per l’anno __________________, in qualità di:  
  Responsabile tecnico di cui al comma 40.5, lettera a) del TIQE  
  Professionista di cui al comma 40.5, lettera b) del TIQE  
  Responsabile dell’ufficio tecnico interno di impresa non installatrice di al comma 40.5, 
lettera c) del TIQE  
della ditta (rag. Sociale) _______________________ operante nel settore _______________  
avente estremi di abilitazione professionale _______________________________ (1) ai sensi 
del D.M. 22/01/08, n. 37, sotto la propria personale responsabilità  
DICHIARA CHE  
sui seguenti sistemi di protezione installati presso gli impianti di produzione di proprietà 
dell’ Utente  attivo indicati nel paragrafo “generalità”, Tab. 1 del Regolamento di Esercizio  
Codice POD del punto di connessione principale alla rete del Gestore : 
_______________________________________________  
Codice nodo elettrico MT: ____________________________  
Tipo di utenza: 
   attiva  
   passiva  
Potenza disponibile in immissione o in prelievo: ________________ kW  
sono state verificate le regolazioni secondo quanto comunicato dal Gestore: (i dati relativi al 
SPG non sono previsti se il DG è un IMS con fusibili o un IVOR)  
–––––––––––––– 
(1) È il numero di iscrizione agli albi professionali (dei tecnici) o regionali (delle imprese)  
--- PDF page 657 ---
 
650 
 
 
Tabella 1 – Verifica regolazioni del sistema di protezione generale  
Anno   
Tipologia impianto  Descrizione 
Protezioni  Soglie di intervento  Tempo di 
Intervento  
Eventuali note 
dell’Utente 
attivo  
 
I> (51.S1) alfa     NIT 
 
I> (51.S1) beta     NIT 
I> (51.S1) K     NIT 
I> (51.S1)   A  NIT 
I >> (51.S2)s   A  s 
I >> (51.S2)p   A  s 
I>>> (50.S3)   A  s 
Con protezione per i 
guasti a terra costituita 
SOLO da massima 
corrente omopolare  
I0> (51N.S1)   A  s 
Con protezione per i 
guasti a terra costituita 
da una direzionale di 
terra abbinata ad una 
massima corrente 
omopolare  
 V0 I0 Φ  
67N – NI  V  A ° s 
67N – NC  V  A ° s 
I0>> (51N.S2)   A   s 
Tabella 2 – Verifica regolazioni del sistema di protezione di interfaccia per impianti con 
potenza superiore a 30 kW  
Descrizione Protezioni  Soglie di intervento  Tempo di intervento  Eventuali note 
dell’Utente attivo  
Anno   
V> (59.S1)  %Vn  s 
 
V> (59.S2)  %Vn  s 
V< (27.S1)  %Vn  s 
V< (27.S2)  %Vn  s 
f> (81>.S1)  
(soglia restrittiva)  Hz s 
f> (81>.S2)  
(soglia permissiva)  Hz S 
f< (81<.S1)  
(soglia restrittiva)  Hz S 
f< (81<.S2)  
(soglia permissiva)  Hz S 
Massima tensione residua 
(59Vo)  Vrn  S 
Massima tensione inversa (59 
Vi) Vn/En  – 
Minima tensione diretta (27 Vd)  Vn/En  – 
Regolazione del Comando locale  
Comando locale   
--- PDF page 658 ---
 
651 
 
 
Tabella 2a – Verifica regolazioni del sistema di protezione di interfaccia per impianti 
con potenza fino a 30 kW  
 Protezione  Soglia  
Norma CEI 0 -21 
Soglia 
impostata  
Tempo  
Norma CEI 0 -21 
Tempo di 
intervento 
rilevato  
 
 (59.S1)  1,10  V ≤ 3 s    
 (59.S2)  1,15 V n V 0,2 s  ….….s  □ SI  □ NO  
 (27.S1)  0,85 V n V 1,5 s  ….….s  □ SI  □ NO □  NP 
 (27.S2)  0,15 V n V 0,2 s  ……..s  □ SI  □ NO □  NP 
 (81>.S1)  50,2 Hz Hz 0,1 s  ……..s  □ SI  □ NO □  NP 
 (81<.S1)  49,8 Hz Hz 0,1 s  ……..s  □ SI  □ NO □  NP 
 (81>.S2)  51,5 Hz  Hz 0,1 s ÷ 5 s  ….….s  □ SI  □ NO □  NP 
 (81<.S2)  47,5 Hz  Hz 0,1 s ÷ 5 s  ……..s  □ SI  □ NO □  NP 
 Telescatto    0,05 s  ….….s  □ SI  □ NO □  NP 
 Autotest      □ SI  □ NO □  NP 
 Segnale locale  ON-OFF      
I tempi di intervento devono essere rilevati da opportuno file, non modificabile dall’Utente, prodotto dalla cassetta 
prova relè o dall’inverter (ammissibile solo in caso di SPI integrato) oppure dal display dell’inverter. La stampa del 
file ed l’eventuale  supporto informatico con il file stesso deve essere allegato alla presente relazione. In caso di 
rilievo dei dati dal display dell’inverter, devono essere allegate le foto del display con i dati chiaramente leggibili 
per ciascuna delle prove da effettuare . 
NP = non previsto.  
 
 
Data  ................................ .   Il dichiarante (timbro e firma)  
L’Utente attivo (1) (per presa visione)  
(titolare o legale rappresentante)  
Il Cliente finale (2) (per presa visione)  
(titolare o legale rappresentante)  
____________________________________  __________________________________  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
–––––––––––––– 
(1) In caso di ASSPC per utente attivo si intende il produttore.  
(2) Da compilare solo in caso di ASSPC, qualora diverso dal produttore.  
--- PDF page 659 ---
 
652 
 
 
ALLEGATO 11   
Allegato 11  Controllore Centrale d’Impianto  
 
Caratteristiche del Controllore Centrale d’Impianto (CCI)  
Il Controllore Centrale d’Impianto (CCI)  dell’impianto di produzione è:  
  presente e conforme alla norma CEI 0 -16 con le seguenti caratteristiche:  
Marca, Modello, Firmware, Software e Dichiarazione di Conformità:  
  Caratteristica poligonale dell’impianto:  
Potenza attiva massima in assorbimento (Pass)    [kW] 
Potenza attiva massima in immissione (Pimm)    [kW]  
Potenza reattiva capacitiva massima (Qcap)    [kVAr]  
Potenza reattiva induttiva massima (Qind)    [kVAr]  
Potenza apparente massima dell’impianto (Smax *)  [kVA] 
* il valore è approssimato a una cifra decimale con arrotondamento standard  
  Regolazione di Tensione (PF2)  
  funzionamento in erogazione/assorbimento automatico di potenza reattiva secondo una 
curva caratteristica Q=f(V);  
 potenza di lock -in: 0,2  Pimm    
 potenza di lock -out: 0,05 Pimm   
 V1i: … [p.u.della tensione nominale]  
 V2i: … [p.u.della tensione nominale]  
 V1s: … [p.u.della tensione nominale]  
 V2s: … [p.u.della tensione nominale]  
 k: …  
  funzionamento in erogazione di potenza reattiva su comando esterno da DSO.  
  Limitazione della  Potenza attiva (PF2)  
  limitazione per valori  di tensione prossimi al 110% di Un;  
 valore di attivazione: …     [p.u.della tensione nominale]  
  limitazione su comando esterno proveniente dal DSO.  
  Gestione  dell'impianto (PF3)  
  presa di carico graduale in avviamento  
  presa di carico graduale in caso di ri -connessione  
  Partecipazione  al Mercato dei Servizi di Dispacciamento (PF3)  
  Set-Point della Potenza Attiva su comando esterno  
  Set-Point della Potenza Reattiva su comando esterno  
 
 
 
--- PDF page 660 ---
 
653 
 
 
Per poter configurare lato Gestore il CCI, serve che il produttore compili la Tabella 1 
specificando presenza e numero di generatori di cui è costituito il suo impianto. In Tabella 1 
sotto riportata si indica un esempio di compilazione per un impianto cost ituito da 1 generatore 
idraulico e 10 fotovoltaici.  
Tabella 1 - Informazioni per la mappatura CCI -sistema di telecontrollo del DSO  
Livello  Presenza/assenza 
(si/no)  
N. 
generatori  
Digitali  Misure  
Impianto    Stato interruttore 
generale  
 
Punto di 
connessione  
si   Potenza Attiva (P)  
Potenza Reattiva 
(Q)  
Tensione (V)  
Fotovoltaica  si 10 Stato funzionamento 
generatore 1  
…. 
Stato funzionamento 
generatore 10  
Potenza aggregata  
P generatore 1  
… 
P generatore 10  
Eolica  no 0   
Termica  no 0   
Idraulica  si 1 Stato funzionamento 
generatore 1  
Potenza aggregata  
P generatore 1  
Accumulo  no 0   
 
Tabella 2 - Informazioni sui riduttori utilizzati per la misura al Punto di Connessione  
Tipo (*) Numero  Rapporto  Classe (**)  Prestazione (***)  
     
     
     
     
     
     
(*)  Indicare il tipo di sensore che è collegato al CCI tra le seguenti 
opzioni: TA -I, TA -T (Es. Toroidale), TA -NI (Es. Rogowsky), TV -I, TV -
NI (Es. Partitore resistivo)  
(**)  Riportare  la Classe di precisione indicata dal Costruttore  
(***)  Non applicabile per TA -NI e TV -NI.  
 
 
 
 
 
 
 
 
 
 
 
  