
----- PAGE 1 (OCR ita+eng @ 300dpi) -----
Via Kennedy 23
20010 Mesero (MI)
Tel 02.23059819
Cell 333.1104234

P.iva 05863110960 - C.F BNGMRA83H031690X DI Benaglia Mauro E-mail elettrotecnicaemme@gmail.com

DICHIARAZIONE DI CONFORMITÀ E COLLAUDO

QUADRI ELETTRICI PER BASSA TENSIONE SECONDO CEI EN 61439-2 [IEC 61439-2]

La Ditta Elettrotecnica Emme di Benaglia Mauro con sede in Via Kennedy 23 a Mesero, costruttrice del
quadro elettrico in oggetto, dichiara di averlo realizzato a regola d’arte e conformemente alle specifiche
prescritte dalla norma CEI EN 61439 (Parte 1 e Parte 2), seguendo scrupolosamente le istruzioni di
montaggio fornite dal produttore dei componenti utilizzati. Inoltre, ai fini della compatibilità
elettromagnetica, risulta conforme alle direttive 89/336/CEE,92/31/CEE e 93/97/CEE e con la legislazione
nazionale di recepimento.

Cliente: ENERGY TEAM

Denominazione: CCI - Quadro Gruppo Acquisizione misura per CCI

Matricola: CCI 059/2025 |
Ns rif. Commessa: 2400771 |
Corrente d’ingresso: 0,06A |
Tensione d’ingresso: 230/400V |
Icc(Ka): 6Ka |
Grado di protezione: IP 65

Dichiara, sotto la propria responsabilita, che il quadro sopra descritto é stato realizzato a regola d’arte e conformemente alle
specifiche previste dalla Norma CEI EN 61439-2. (CEI 17-114)

A tale scopo dichiara:

- di aver utilizzato un involucro conforme alla CEI EN 62208
- di aver utilizzato etichette e sistemi di marcatura provati secondo il par. 10.2.5

- di aver utilizzato componenti conformi ai requisiti di compatibilità elettromagnetica per l’ambiente specificato e che gli stessi sono
stati montati e cablati secondo le istruzioni del loro costruttore

- di aver utilizzato apparecchi già sottoposti a prove di tipo e di non averne modificato il funzionamento meccanico durante il
montaggio

- di aver utilizzato componenti con tensione nominale di isolamento e tensione nominale di tenuta ad impulso uguali o maggiori dei
valori nominali del quadro

- di aver rispettato i criteri di scelta e le istruzioni di montaggio indicati sui cataloghi e fogli d'istruzione e di non averne
compromesso durante il montaggio o attraverso modifiche le prestazioni del materiale utilizzato dichiarate sui cataloghi.

Dichiara inoltre di aver effettuato in proprio le seguenti verifiche di progetto:

- distanza di isolamento in aria e tensione di tenuta ad impulso (mediante misura delle distanze di isolamento)
- distanza di isolamento superficiali (mediante misura delle distanze di isolamento)

- effettiva continuità dei circuiti di protezione (mediante misura della resistenza delle connessioni)

- tensione di tenuta a frequenza di esercizio (mediante prova di tensione applicata a frequenza industriale)

- verifica dei limiti di sovratemperatura (calcolo delle potenze dissipate e relativa comparazione con le potenze dissipate
dell'involucro)

Dichiara infine, sotto la propria responsabilità, di aver effettuato con risultato positivo tutte le prove individuali come da rapporto
di prova del 17-02-2025

----- PAGE 2 (OCR ita+eng @ 300dpi) -----
Via Kennedy 23

20010 Mesero (MI )
Tel 02.23059819
Cell 333.1104234
P.iva 05863110960 - C.F. BNGMRA83H031690X DI Benaglia Mauro E-mail elettrotecnicaemme@gmail.com
RAPPORTO DI PROVA INDIVIDUALE
Cliente: ENERGY TEAM
Matricola: CCI 059/2025
Data: 17-02-2025
| Rif.Art. | Verifiche individuali effettuate secondo la norma CEI EN 61439-1/2
| 11.2 | Grado di protezione dell’involucro' ESEGUITO
Distanze di isolamento in aria e superficiali" ESEGUITO
11.4 Protezione contro la scossa elettrica ed integrita dei circuiti di ESEGUITO
protezione!"
11.5 Installazione degli apparecchi di manovra e dei componenti” ESEGUITO
11.6 Circuiti elettrici interni e collegamenti“ ESEGUITO
11.7 Terminali per conduttori esterni“ ESEGUITO
11.8 Funzionamento meccanico"" ESEGUITO
11.9 Proprietà dielettriche”" ESEGUITO
11.10 Cablaggio, prestazioni in condizioni operative e funzionalita” ESEGUITO

LE VERIFICHE HANNO DATO ESITO POSITIVO: SI

Le verifiche sopra elencate sono state eseguite secondo le indicazioni della Norma CEI EN 61439-2 presso Elettrotecnica Emme di
Benaglia Mauro Via Kennedy 23 20010 Mesero (MI)

Luogo e data Mesero, 17-02-2025 IL RESPONSABILE: Benaglia Mauro

ELETTROTECNICA EMME
di i

e , (MI)
- Cell. 333-1104234
MRA 83HO3 1690%

'Esame a vista per assicurare che nessuna modifica esterna effettuata comporti il deterioramento del grado di protezione

“ Esame a vista per verificare che le distanze di isolamento in aria tra parti attive (fase-fase, fase-neutro, fase-terra, neutro-terra)
siano almeno 1,5 volte superiori a quelle specificate in Tab.1 della norma CEI EN 61439-1

ii Esame a vista dei controlli a campione sui collegamenti avvitati ed imbullonati

N Verifica che l'assemblaggio e l’identificazione dei componenti siano conformi alle istruzioni di costruzione ed agli schemi elettrici
v Esame a vista e controlli a campione sui collegamenti avvitati ed imbullonati

vi Verifica che il tipo e l’identificazione dei componenti siano conformi alle istruzioni di costruzione ed agli schemi elettrici

vii La verifica comprende il controllo degli elementi meccanici di manovra, dei dispositivi di interblocco e di blocco associati con le
parti removibili ed estraibili

vill Esecuzione della prova di tenuta a frequenza di esercizio 1 890 V per 1s.

* Controllo a vista del cablaggio con prova di funzionamento elettrico, verifica della completezza di tutte le informazioni e
mercature di cui all’art. 6 della Norma CEI EN 61439-1