
----- PAGE 1 -----
Information subject to change, errors and omissions excepted | Version 2026/04/09
meteocontrol GmbH | Pröllstraße 28 | 86157 Augsburg | Germany | www.meteocontrol.com
Visit the mc Help Center for more information: help-center.meteocontrol.com
1 | 3
Soluzione CCI
Articolo n. 592.941
Massimizza il potenziale del blue'Log XC con il Cabinet CCI di meteocontrol.
Informazioni di base
Il Controllore Centrale di Impianto (CCI), abbinato al blue'Log XC di meteocontrol, offrono una soluzione completa e sicura conforme 
al codice di rete italiano. Progettato per impianti in MT a partire da 100 kW fino a 500 kW, da 500 kW fino a 1 MW e maggiori di 1MW, 
il sistema garantisce il pieno rispetto dei requisiti PF1, PF2 e PF3.
Questo lo rende la soluzione ideale per il controllo delle piante secondo Allegato A.72 della norma CEI 0-16 e Delibera ARERA 
385/2025.
La nostra soluzione è distribuita in Italia da meteocontrol Italia SRL.
Descrizione
PF 1: Monitoraggio
Prestazioni obbligatorie: acquisizione e comunicazione al DSO dei seguenti dati:
 Misura di P, Q e V al punto di connessione alla rete (PdC).
 Misura di P e Q aggregate per fonte di generazione.
 Misura di P da ciascuna unità di generazione/accumulo.
 Stato del dispositivo generale (DG) e del dispositivo di unità (DDG).
 Segnali di stato relativi alla funzionalità di regolazione e controllo.
PF 2: Controllo
Prestazioni di regolazione e controllo dell’impianto sul punto di connessione alla rete secondo le modalità definite dalla normativa in 
vigore:
 Regolazione della tensione.
 Limitazione della potenza attiva.
PF 3: Gestione
Implementazione delle prestazioni funzionali facoltative:
 Avviamento, ri-avviamento e riconnessione dell’impianto.
 Gestione ottimizzata dell'impianto.
 Partecipazione al Mercato dei Servizi di Dispacciamento (MSD).


----- PAGE 2 -----
CCI solution data sheet
Information subject to change, errors and omissions excepted | Version 2026-04-09
meteocontrol GmbH | Pröllstraße 28 | 86157 Augsburg | Germany | www.meteocontrol.com
Visit the mc Help Center for more information: help-center.meteocontrol.com
2 | 3
Dati tecnici
Dimensioni (H x L x P) 700 x 500 x 250 mm
Struttura Acciaio
Alimentazione 230 V AC / 16 A
Grado di protezione IP IP 55
Max temperatura ambiente di 
progetto
+40°C
Peso 26 kg
Tipo di installazione Installazione a parete
Componenti interni del quadro
Alimentazione di tensione interna 24 VDC
Presa di servizio Sì
UPS con modulo batteria Sì
Relè di interfaccia 6x
Input digitali (DI) 16x
Morsetti per TA 4x
Morsetti per TV 4x
Accuratezza convertitore di misura V- 
I (IEC 61557-12)
0.2 %
Unità di elaborazione e regolazione Supporto completo delle funzionalità PF1, PF2 e PF3
Antenna GPS Sì
Protocollo di sincronizzazione oraria (S)NTP
Componenti esterni
Datalogger (unità di 
memorizzazione): blue'Log
1x
Interfaccia di comunicazione
Interfaccia di rete 2x Ethernet rame
 1x Ethernet rame/fibra ottica
Protocollo di comunicazione con 
DSO
 IEC 61850 «sicuro» (conforme a IEC 62351)

----- PAGE 3 -----
CCI solution data sheet
Information subject to change, errors and omissions excepted | Version 2026-04-09
meteocontrol GmbH | Pröllstraße 28 | 86157 Augsburg | Germany | www.meteocontrol.com
Visit the mc Help Center for more information: help-center.meteocontrol.com
3 | 3
Protocolli di comunicazione con 
impianto
 MODBUS TCP
 PROFINET
 SIEMENS S7
 OPC UA
Protocolli di comunicazione opzionali IEC 60870-5-104 client/server
 IEC 62056-21
Altre funzioni
 Firewall
 VPN
 Interfaccia web integrata
Principio di funzionamento
