===== PHASE 2 ANNEX PORT MAP (as-built) =====
Date: 2026-09-25
DUT: TG544 / Tespro TR500 (board.json: lan1+lan2+lan3 only — NO lan4)
Evidence: lab/evidence/P2_port_map_ssh_LATEST.log
         lab/evidence/O13_1_isolation_2026-09-25/P2_01_CROSS_PING_MATRIX.txt
Diagram: Architecture/Zones_62443_TG544_PortMap.drawio
Doc: knowledge-base/08-engineering/CCI_62443_Zones.md Rev 1.7

PORT MAP (HAVE)
---------------
LAN1  DSO Eth_A      UCI lan1_sec  lan1  192.168.10.1/24   zone lan1_sec  Z1/C1
LAN2  Operator Eth_B UCI lan_sec   lan2  192.168.1.130/24  zone lan_sec   Z2/C2
                     DHCP .150-.199
LAN3  Plant          UCI lan2_sec  lan3  192.168.30.1/24   zone lan2_sec  Z3/C3
                     (prefer rename UCI -> plant)
ENG   Local config   UCI lan       br-lan empty  192.168.0.1/24  zone lan  Z4/C4
                     TR500: no lan4 PHY — use USB / LuCI on role IF (P2-04 PART)
WAN   Backup         wan           —              zone wan       Z5/C5

HARDEN DONE
-----------
[x] Four-role L3 peel (DSO / OA / Plant)
[x] lan1 /24 (was /32)
[x] Wi-Fi disabled
[x] Role-zone masq=0
[x] Eng empty br-lan UP at 192.168.0.1
[x] Diagram + docs refreshed
[x] P2-01 cross-ping matrix (role PC ↔ role PC) — PASS
[x] P2-02 separate L3 + no inter-zone forward — PASS
[x] P2-03 LTE/WWAN ↛ DSO — PASS (P2_03_LTE_ISOLATION.txt)
[x] LTE 1NCE up (usb0 10.43.46.209) APN iot.1nce.net
[x] P3 Step 2 lab CID @ 192.168.10.1 — PART (lab_tg544_eth_a.cid)
[x] P3 Step 5 MMS client ~4 s TotW — PASS (P3_03_MMS_CLIENT_STEP5.txt)

STILL OPEN
----------
[ ] P2-04 LuCI only on eng/USB (today reachable on OA .1.130) — PART
[ ] P2-06 link-status logging
[ ] Rename lan2_sec -> plant
[ ] P2-05 ZCR 7 asset-owner sign-off (map PART)
[x] P3-04 Wlim write → actuator — PASS 2026-09-25 (P3_04_WLIM_ACTUATOR.txt)
[x] P3-06 MMS TLS Eth_A :3782 — PASS 2026-09-25 (P3_06_MMS_TLS_ETH_A.txt) · Phase 3 exit CLOSED
[x] P3-07 mutual cert association — PASS 2026-09-25 (P3_07_SECURITY_ASSOC.txt); §13 E2E deferred

Session report: SESSION_REPORT_P2_P3_2026-09-25.md · SESSION_REPORT_P3_STEP5_2026-09-25.md · SESSION_REPORT_P3_STEP7_P304_2026-09-25.md · SESSION_REPORT_P3_P306_2026-09-25.md · SESSION_REPORT_P3_P307_2026-09-25.md
Master log (all phases): lab/CCLI_PHASE_LAB_MASTER_LOG.md

===== END =====
