===== P3 Step 3 — Object map freeze (signal_map.yaml) =====
Date: 2026-09-25
Clause: T.3.1.3 · T.3.1.4 · T.3.2.1 · O.9.2.2 · P3-12 PART

ARTIFACT
--------
apps/ccli/config/icd/signal_map.yaml
CID bind: apps/ccli/config/icd/lab_tg544_eth_a.cid @ 192.168.10.1

FROZEN (lab MVP)
----------------
| Function              | Object                         | Clause          |
|-----------------------|--------------------------------|-----------------|
| Limit P (setpoint %)  | Wlim DWMX · WMaxSptPct         | T.3.1.4 / O.9.2.2 |
| Enable                | Wlim DWMX · Mod (1=on, 5=off)  | T.3.1.4         |
| PdC active power      | PdC MMXU · TotW                | T.3.1.3         |
| 4 s report            | urcb_PdC_Mis4sec · intgPd=4000 | T.3.2.1         |

RUNTIME BIND (planned)
----------------------
Wlim.Mod / WMaxSptPct → DsoActivePowerCommands → Pf2Fsm → DIO1 (P1 path)
PdC.TotW via URCB → MeasurementStore.p_kw (replaces Modbus when MMS live)

DEFERRED
--------
WSd/VAr* MMS, TLS/PKI (P3-06..09), plant DSO workbook, live MMS listen (P3-01)

CHECKLIST
---------
P3-12 = PART (signal_map.yaml present; plant workbook MISSING)
P3-03 = OPEN until client sees periodic TotW
P3-04 = OPEN until Wlim write → actuator

Next: Step 4 — MMS server on Eth_A (libiec61850) load lab CID

===== END =====
