[2026-10-01 11:16:28] # P5 full circle - cleartext MMS :102 (TSP lab bypass)
[2026-10-01 11:16:28] NOTE: Product TLS path remains :3782 - see P5_MMS_TLS.pcapng
[2026-10-01 11:16:28] DUT target: 192.168.10.1:102 tls=off
[2026-10-01 11:16:29] PC IPv4: 192.168.10.10
[2026-10-01 11:16:42] Ping 192.168.10.1: True
[2026-10-01 11:16:42] Deploying cleartext lab yaml via LAN1 ...
[2026-10-01 11:16:49] @{IPAddress=192.168.10.10; InterfaceAlias=Ethernet}
[2026-10-01 11:17:00] @{PingSucceeded=True}
[2026-10-01 11:17:00] 
[2026-10-01 11:17:00] ccli-bin                  | 4 kB |   4.0 kB/s | ETA: 00:31:23 |   0%
[2026-10-01 11:17:00] ccli-bin                  | 7539 kB | 7539.2 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:00] 
[2026-10-01 11:17:00] deploy-ccli-dut.sh        | 1 kB |   1.5 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:01] 
[2026-10-01 11:17:01] CCLI_DEPLOY_0.1.0-r25_202 | 1 kB |   1.2 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:01] 
[2026-10-01 11:17:01] root_CA.pem               | 1 kB |   1.2 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:01] 
[2026-10-01 11:17:01] server.pem                | 1 kB |   1.1 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:01] 
[2026-10-01 11:17:01] server_tls.pem            | 1 kB |   1.1 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:01] 
[2026-10-01 11:17:01] server.key                | 1 kB |   1.6 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:01] 
[2026-10-01 11:17:01] server_acse.key           | 1 kB |   1.6 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:01] 
[2026-10-01 11:17:01] server_combined.pem       | 1 kB |   1.1 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:02] 
[2026-10-01 11:17:02] server_combined.key       | 1 kB |   1.6 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:02] 
[2026-10-01 11:17:02] client.pem                | 1 kB |   1.1 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:02] 
[2026-10-01 11:17:02] client_tls.pem            | 1 kB |   1.1 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:02] 
[2026-10-01 11:17:02] client.key                | 1 kB |   1.6 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:02] 
[2026-10-01 11:17:02] viewer.pem                | 1 kB |   1.1 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:02] 
[2026-10-01 11:17:02] viewer_tls.pem            | 1 kB |   1.1 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:02] 
[2026-10-01 11:17:02] viewer.key                | 1 kB |   1.6 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:03] 
[2026-10-01 11:17:03] revoked.pem               | 1 kB |   1.1 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:03] 
[2026-10-01 11:17:03] revoked_tls.pem           | 1 kB |   1.1 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:03] 
[2026-10-01 11:17:03] lab_crl.pem               | 0 kB |   0.6 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:03] 
[2026-10-01 11:17:03] lab_tr400_cleartext_tsp.y | 2 kB |   2.3 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:04] 
[2026-10-01 11:17:04] lab_tg544_eth_a.cfg       | 4 kB |   4.0 kB/s | ETA: 00:00:06 |  13%
[2026-10-01 11:17:04] lab_tg544_eth_a.cfg       | 29 kB |  29.5 kB/s | ETA: 00:00:00 | 100%
[2026-10-01 11:17:51] === tls deployed ===
[2026-10-01 11:17:51] drwxr-xr-x    2 root     root             0 Oct  1 17:17 .
[2026-10-01 11:17:51] drwxr-xr-x    4 root     root             0 Oct  1 03:18 ..
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1675 Oct  1 17:17 client.key
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1108 Oct  1 17:17 client.pem
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1173 Oct  1 17:17 client_tls.pem
[2026-10-01 11:17:51] -rw-r--r--    1 root     root           642 Oct  1 17:17 lab_crl.pem
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1704 Sep 25 23:22 revoked.key
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1173 Oct  1 17:17 revoked.pem
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1173 Oct  1 17:17 revoked_tls.pem
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1184 Oct  1 17:17 root_CA.pem
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1679 Oct  1 17:17 server.key
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1108 Oct  1 17:17 server.pem
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1675 Oct  1 17:17 server_acse.key
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1679 Oct  1 17:17 server_combined.key
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1108 Oct  1 17:17 server_combined.pem
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1169 Oct  1 17:17 server_tls.pem
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1671 Oct  1 17:17 viewer.key
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1165 Oct  1 17:17 viewer.pem
[2026-10-01 11:17:51] -rw-r--r--    1 root     root          1165 Oct  1 17:17 viewer_tls.pem
[2026-10-01 11:17:52] subject=2.5.4.106=1.1.1.999.1.12
[2026-10-01 11:17:52] X509v3 Key Usage: critical
[2026-10-01 11:17:52]     Digital Signature, Key Agreement
[2026-10-01 11:17:52] === deploy manifest ===
[2026-10-01 11:17:52] n++# CCLI deploy manifest +óGé¼GÇ¥ 0.1.0-r25
[2026-10-01 11:17:52] 
[2026-10-01 11:17:52] | Field | Value |
[2026-10-01 11:17:52] |-------|-------|
[2026-10-01 11:17:52] | **Date (UTC)** | 2026-10-01 11:16:49 UTC |
[2026-10-01 11:17:52] | **Operator** | yahia |
[2026-10-01 11:17:52] | **Target DUT** | TG544 @ 192.168.10.1 |
[2026-10-01 11:17:52] | **Version** | **0.1.0-r25** |
[2026-10-01 11:17:52] | **Codename** | P5-COMPARE-FIX |
[2026-10-01 11:17:52] | **Binary** | `C:\Yahia\projects\CCLI\lab\tg544-openwrt\ccli-bin` |
[2026-10-01 11:17:52] | **SHA256** | `bf0f7bd4558a311f8dfbdb6224604bbdf8f29958a31628c367bcb255c1fb48a0` |
[2026-10-01 11:17:52] | **Size (bytes)** | 7720112 |
[2026-10-01 11:17:52] | **Lab yaml** | `lab_tr400_cleartext_tsp.yaml` |
[2026-10-01 11:17:52] 
[2026-10-01 11:17:52] ## Changes in this deploy
[2026-10-01 11:17:52] 
[2026-10-01 11:17:52] - P5 full circle cleartext TSP
[2026-10-01 11:17:52] - mms tcp_port 102 tls_enabled false
[2026-10-01 11:17:52] - permissive_bypass true for actuation
[2026-10-01 11:17:52] 
[2026-10-01 11:17:52] === ccli version (binary) ===
[2026-10-01 11:17:52] ccli 0.1.0-r25 (P5-COMPARE-FIX)
[2026-10-01 11:17:52]   semver:   0.1.0
[2026-10-01 11:17:52]   release:  r25
[2026-10-01 11:17:52]   git:      unknown
[2026-10-01 11:17:52]   built:    2026-06-29T12:59:20Z UTC
[2026-10-01 11:17:52]   platform: tg500
[2026-10-01 11:17:52] === sha256 /usr/sbin/ccli ===
[2026-10-01 11:17:52] bf0f7bd4558a311f8dfbdb6224604bbdf8f29958a31628c367bcb255c1fb48a0  /usr/sbin/ccli
[2026-10-01 11:17:56] === process ===
[2026-10-01 11:17:56]  7811 root      1332 S    sh /tmp/deploy-ccli-dut.sh
[2026-10-01 11:17:56]  8875 root      4476 S    /usr/sbin/ccli --config /etc/ccli/lab.yaml
[2026-10-01 11:17:56] === listen (3782 Eth_A, 2404 Eth_B) ===
[2026-10-01 11:17:56] tcp        0      0 192.168.1.130:2404      0.0.0.0:*               LISTEN      8875/ccli
[2026-10-01 11:17:56] === log tail ===
[2026-10-01 11:17:56] mms: time_quality chrony offset_ms=0 within_pm100=yes leap=Normal ref=1FD155F3 gnss_fix=0 clockNotSynchronized=1 (T.3.3.4.5)
[2026-10-01 11:17:56] modbus: FC3 ReadHoldingRegisters unit=1 addr=40001 qty=4 -> P=450kW Q=45kvar raw=0x43e1 0x0000 0x4234 0x0000 P=450kW pf2=p_above_threshold curtail=yes DO=ON
[2026-10-01 11:17:56] modbus: FC3 ReadHoldingRegisters unit=1 addr=40001 qty=4 -> P=450kW Q=45kvar raw=0x43e1 0x0000 0x4234 0x0000 P=450kW pf2=p_above_threshold curtail=yes DO=ON
[2026-10-01 11:17:56] io: curtail_do=ON permissive=OK
[2026-10-01 11:17:56] modbus: FC3 ReadHoldingRegisters unit=1 addr=40001 qty=4 -> P=450kW Q=45kvar raw=0x43e1 0x0000 0x4234 0x0000 P=450kW pf2=p_above_threshold curtail=yes DO=ON
[2026-10-01 11:17:56] ccli stopping
[2026-10-01 11:17:56] ccli config loaded from /etc/ccli/lab.yaml
[2026-10-01 11:17:56] hal_gpio_ll: TesPro dido_v2 via ubus (gd32.read_di + set_mode)
[2026-10-01 11:17:56] svc_io: ready do_curtail=GPIO1(active_low) di_permissive=GPIO2(active_low)
[2026-10-01 11:17:56] io: WARNING permissive_bypass=on GÇö DI gate disabled (lab only)
[2026-10-01 11:17:56] dso-phase1: O.8.2/O.11 mock GÇö Smax_calc=206.155 Smax_used=210 kVA p_w110=0 p_wlim=0 p_wsd=42 p_eff=42 kW GåÆ pf2 enter=42 release=37 kW
[2026-10-01 11:17:56] mms: full CID model loaded from /etc/ccli/icd/lab_tg544_eth_a.cfg
[2026-10-01 11:17:56] mms: listening on 192.168.10.1:102 tls=off acse_tls_auth=off rbac=off crl=off fallback_s=15 gnss_poll_s=15 chrony=on discipline=off model=full_cid_cfg
[2026-10-01 11:17:56] iec104: listening 192.168.1.130:2404 CA=1 tls=on [IEC 60870-5-104 / O.13.1.1.1]
[2026-10-01 11:17:56] iec104: Operating Rule mode=monitor_only allow_commands=no gi=yes monitor: TotW@1001=on [O.14]
[2026-10-01 11:17:56] ccli 0.1.0-r25 (unknown) starting config=/etc/ccli/lab.yaml
[2026-10-01 11:17:56] ccli 0.1.0-r25 started. config=/etc/ccli/lab.yaml
[2026-10-01 11:17:57] mms: time_quality chrony offset_ms=0 within_pm100=yes leap=Normal ref=1FD155F3 gnss_fix=0 clockNotSynchronized=1 (T.3.3.4.5)
[2026-10-01 11:17:57] io: curtail_do=OFF permissive=OK
[2026-10-01 11:17:57] modbus: FC3 ReadHoldingRegisters unit=1 addr=40001 qty=4 -> P=450kW Q=45kvar raw=0x43e1 0x0000 0x4234 0x0000 P=450kW pf2=debounce curtail=no DO=OFF
[2026-10-01 11:18:00] Modbus slave: ensure ONE process on COM5 --power-kw 450 --trace
[2026-10-01 11:18:05] If not running: python -u lab\modbus_rtu_slave.py --port COM5 --power-kw 450 --trace
[2026-10-01 11:18:05] --- DUT listen + modbus (plink) ---
[2026-10-01 11:18:05] ccli 0.1.0-r25 (P5-COMPARE-FIX)
[2026-10-01 11:18:05]   semver:   0.1.0
[2026-10-01 11:18:05]   release:  r25
[2026-10-01 11:18:05]   git:      unknown
[2026-10-01 11:18:05]   built:    2026-06-29T12:59:20Z UTC
[2026-10-01 11:18:05]   platform: tg500
[2026-10-01 11:18:05] iec104: listening 192.168.1.130:2404 CA=1 tls=on [IEC 60870-5-104 / O.13.1.1.1]
[2026-10-01 11:18:05] mms: listening on 192.168.10.1:102 tls=off acse_tls_auth=off rbac=off crl=off fallback_s=15 gnss_poll_s=15 chrony=on discipline=off model=full_cid_cfg
[2026-10-01 11:18:05] iec104: listening 192.168.1.130:2404 CA=1 tls=on [IEC 60870-5-104 / O.13.1.1.1]
[2026-10-01 11:18:05] modbus: FC3 ReadHoldingRegisters unit=1 addr=40001 qty=4 -> P=450kW Q=45kvar raw=0x43e1 0x0000 0x4234 0x0000 P=450kW pf2=p_above_threshold curtail=yes DO=ON
[2026-10-01 11:18:05] modbus: FC3 ReadHoldingRegisters unit=1 addr=40001 qty=4 -> P=450kW Q=45kvar raw=0x43e1 0x0000 0x4234 0x0000 P=450kW pf2=p_above_threshold curtail=yes DO=ON
[2026-10-01 11:18:05] modbus: FC3 ReadHoldingRegisters unit=1 addr=40001 qty=4 -> P=450kW Q=45kvar raw=0x43e1 0x0000 0x4234 0x0000 P=450kW pf2=debounce curtail=no DO=OFF
[2026-10-01 11:18:05] modbus: FC3 ReadHoldingRegisters unit=1 addr=40001 qty=4 -> P=450kW Q=45kvar raw=0x43e1 0x0000 0x4234 0x0000 P=450kW pf2=debounce curtail=no DO=OFF
[2026-10-01 11:18:05] modbus: FC3 ReadHoldingRegisters unit=1 addr=40001 qty=4 -> P=450kW Q=45kvar raw=0x43e1 0x0000 0x4234 0x0000 P=450kW pf2=debounce curtail=no DO=OFF
[2026-10-01 11:18:05] PASS: DUT :102 listen seen
[2026-10-01 11:18:16] Test-NetConnection 192.168.10.1:102 TcpTestSucceeded=True
[2026-10-01 11:18:16] --- mms_lab_client browse + 4s report (16s) ---
[2026-10-01 11:18:36] === CCLI MMS lab client (Step 5) ===
[2026-10-01 11:18:36] host=192.168.10.1 port=102 listen_sec=16
[2026-10-01 11:18:36] CONNECT OK
[2026-10-01 11:18:36] Logical devices:
[2026-10-01 11:18:36]   CCI016_01LD_Plant
[2026-10-01 11:18:36] LN under LD_Plant:
[2026-10-01 11:18:36]   DisFRDECP1
[2026-10-01 11:18:36]   DisFRDGEN1
[2026-10-01 11:18:36]   DisFRDSTO1
[2026-10-01 11:18:36]   GenIdrMMXU1
[2026-10-01 11:18:36]   GenPVMMXU1
[2026-10-01 11:18:36]   GenTerMMXU1
[2026-10-01 11:18:36]   GenWiMMXU1
[2026-10-01 11:18:36]   IDGXCBR1
[2026-10-01 11:18:36]   LLN0
[2026-10-01 11:18:36]   LPHD1
[2026-10-01 11:18:36]   PdCMMXU1
[2026-10-01 11:18:36]   PdC_QcDPCC1
[2026-10-01 11:18:36]   PdC_QiDPCC1
[2026-10-01 11:18:36]   PdC_VADPCC1
[2026-10-01 11:18:36]   PdC_WaDPCC1
[2026-10-01 11:18:36]   PdC_WiDPCC1
[2026-10-01 11:18:36]   PFSPDFPF1
[2026-10-01 11:18:36]   PFWDPFW1
[2026-10-01 11:18:36]   SGGMMXU1
[2026-10-01 11:18:36]   SGGMMXU2
[2026-10-01 11:18:36]   SSGGDGEN1
[2026-10-01 11:18:36]   SSGGDGEN2
[2026-10-01 11:18:36]   StMMXU1
[2026-10-01 11:18:36]   VArSdDVAR1
[2026-10-01 11:18:36]   VArVDECP1
[2026-10-01 11:18:36]   VArVDECP2
[2026-10-01 11:18:36]   VArVDPMC1
[2026-10-01 11:18:36]   VArVDPMC2
[2026-10-01 11:18:36]   VArVDVVR1
[2026-10-01 11:18:36]   WlimDWMX1
[2026-10-01 11:18:36]   WSdDAGC1
[2026-10-01 11:18:36] READ OK   CCI016_01LD_Plant/PdCMMXU1.TotW.mag.f = 450.000000
[2026-10-01 11:18:36] READ OK   CCI016_01LD_Plant/PdCMMXU1.TotVAr.mag.f = 45.000000
[2026-10-01 11:18:36] READ OK   CCI016_01LD_Plant/PdCMMXU1.TotW (MX) = {{450.000000},1100000001000,20261001091819.840Z}
[2026-10-01 11:18:36] DataSet members:
[2026-10-01 11:18:36]   CCI016_01LD_Plant/PdCMMXU1.TotW[MX]
[2026-10-01 11:18:36]   CCI016_01LD_Plant/PdCMMXU1.TotVAr[MX]
[2026-10-01 11:18:36]   CCI016_01LD_Plant/PdCMMXU1.PPV[MX]
[2026-10-01 11:18:36]   CCI016_01LD_Plant/PdCMMXU1.A[MX]
[2026-10-01 11:18:36] DataSet read OK
[2026-10-01 11:18:36] getRCBValues FAIL CCI016_01LD_Plant/LLN0.urcb_PdC_Mis4sec01 err=22
[2026-10-01 11:18:36] getRCBValues OK CCI016_01LD_Plant/LLN0.RP.urcb_PdC_Mis4sec01
[2026-10-01 11:18:36] RCB IntgPd=4000 RptEna=0 RptId=CCI016_01LD_Plant/LLN0.urcb_PdC_Mis4sec
[2026-10-01 11:18:36] RCB enabled GÇö listening 16 s for integrity reports...
[2026-10-01 11:18:36] GI triggered
[2026-10-01 11:18:36] REPORT #1  rcb=CCI016_01LD_Plant/LLN0.RP.urcb_PdC_Mis4sec01  rptId=CCI016_01LD_Plant/LLN0.urcb_PdC_Mis4sec  delta_ms=0
[2026-10-01 11:18:36]   dataSetValues: {{{450.000000},1100000001000,20261001091819.941Z},{{45.000000},1100000001000,20261001091819.941Z},{{{{20.000000},{0.000000}},0000000000000,20261001091819.941Z},{{{0.000000},{0.000000}},0000000000000,19700101000000.000Z},{{{0.000000},{0.000000}},0000000000
[2026-10-01 11:18:36] REPORT #2  rcb=CCI016_01LD_Plant/LLN0.RP.urcb_PdC_Mis4sec01  rptId=CCI016_01LD_Plant/LLN0.urcb_PdC_Mis4sec  delta_ms=3798
[2026-10-01 11:18:36]   dataSetValues: {{{450.000000},1100000001000,20261001091823.799Z},{{45.000000},1100000001000,20261001091823.799Z},{{{{20.000000},{0.000000}},0000000000000,20261001091823.799Z},{{{0.000000},{0.000000}},0000000000000,19700101000000.000Z},{{{0.000000},{0.000000}},0000000000
[2026-10-01 11:18:36] REPORT #3  rcb=CCI016_01LD_Plant/LLN0.RP.urcb_PdC_Mis4sec01  rptId=CCI016_01LD_Plant/LLN0.urcb_PdC_Mis4sec  delta_ms=3998
[2026-10-01 11:18:36]   dataSetValues: {{{450.000000},1100000001000,20261001091827.793Z},{{45.000000},1100000001000,20261001091827.793Z},{{{{20.000000},{0.000000}},0000000000000,20261001091827.793Z},{{{0.000000},{0.000000}},0000000000000,19700101000000.000Z},{{{0.000000},{0.000000}},0000000000
[2026-10-01 11:18:36] REPORT #4  rcb=CCI016_01LD_Plant/LLN0.RP.urcb_PdC_Mis4sec01  rptId=CCI016_01LD_Plant/LLN0.urcb_PdC_Mis4sec  delta_ms=4002
[2026-10-01 11:18:36]   dataSetValues: {{{450.000000},1100000001000,20261001091831.864Z},{{45.000000},1100000001000,20261001091831.864Z},{{{{20.000000},{0.000000}},0000000000000,20261001091831.864Z},{{{0.000000},{0.000000}},0000000000000,19700101000000.000Z},{{{0.000000},{0.000000}},0000000000
[2026-10-01 11:18:36] REPORT #5  rcb=CCI016_01LD_Plant/LLN0.RP.urcb_PdC_Mis4sec01  rptId=CCI016_01LD_Plant/LLN0.urcb_PdC_Mis4sec  delta_ms=4002
[2026-10-01 11:18:36]   dataSetValues: {{{450.000000},1100000001000,20261001091835.823Z},{{45.000000},1100000001000,20261001091835.823Z},{{{{20.000000},{0.000000}},0000000000000,20261001091835.823Z},{{{0.000000},{0.000000}},0000000000000,19700101000000.000Z},{{{0.000000},{0.000000}},0000000000
[2026-10-01 11:18:36] === SUMMARY ===
[2026-10-01 11:18:36] reports_received=5
[2026-10-01 11:18:36] avg_interval_ms=3950 (expect ~4000)
[2026-10-01 11:18:36] VERDICT: P3-03 PART/PASS candidate GÇö ~4 s integrity OK
[2026-10-01 11:18:36] --- mms_wlim_client Wlim Operate 10pct ---
[2026-10-01 11:18:37] === CCLI MMS Wlim client (P3-04) ===
[2026-10-01 11:18:37] host=192.168.10.1 port=102 WMaxSptPct=10.0 Mod=1 (Active)
[2026-10-01 11:18:37] CONNECT OK
[2026-10-01 11:18:37] OPERATE OK CCI016_01LD_Plant/WlimDWMX1.WMaxSptPct = 10.00
[2026-10-01 11:18:37] OPERATE OK CCI016_01LD_Plant/WlimDWMX1.Mod = 1
[2026-10-01 11:18:37] READ Mod.stVal=1
[2026-10-01 11:18:37] VERDICT: Wlim write sent GÇö check TG log for mmsGåÆpf2 threshold update
[2026-10-01 11:18:37] --- mms_varsd_client VArSd Operate 10pct (P5-R01) ---
[2026-10-01 11:18:38] === CCLI MMS VArSd client (P5-R01) ===
[2026-10-01 11:18:38] host=192.168.10.1 port=102 VArTgtSptPct=10.0 Mod=1 (Active)
[2026-10-01 11:18:38] CONNECT OK
[2026-10-01 11:18:38] OPERATE OK CCI016_01LD_Plant/VArSdDVAR1.VArTgtSptPct = 10.00
[2026-10-01 11:18:38] OPERATE OK CCI016_01LD_Plant/VArSdDVAR1.Mod = 1
[2026-10-01 11:18:38] VERDICT: VArSd write sent GÇö check DUT log for mmsGåÆplant Q [O.9.1.4]
[2026-10-01 11:18:38] --- DUT actuation excerpt ---
[2026-10-01 11:18:38] mms: P3-05 Operating Rule fallback GÇö live Wlim/WSd/VArSd cleared after 15 s no-comms
[2026-10-01 11:18:38] mmsGåÆpf2: Wlim=off@0% WSd=off@0% p_wlim=0 p_wsd=0 p_eff=210 kW GåÆ enter=210 release=205 kW
[2026-10-01 11:18:38] mms: WlimDWMX1.WMaxSptPct ctlVal=10.00 [O.9.2.2]
[2026-10-01 11:18:38] mmsGåÆpf2: Wlim=off@10% WSd=off@0% p_wlim=0 p_wsd=0 p_eff=210 kW GåÆ enter=210 release=205 kW
[2026-10-01 11:18:39] mms: WlimDWMX1.Mod ctlVal=1 GåÆ wlim_active=true [O.9.2.2]
[2026-10-01 11:18:39] mmsGåÆpf2: Wlim=on@10% WSd=off@0% p_wlim=21 p_wsd=0 p_eff=21 kW GåÆ enter=21 release=16 kW
[2026-10-01 11:18:39] mms: P3-05 Operating Rule fallback GÇö live Wlim/WSd/VArSd cleared after 15 s no-comms
[2026-10-01 11:18:39] mmsGåÆplant: VArSd off GÇö plant Q command cleared [O.9.1.4]
[2026-10-01 11:18:39] mms: VArSdDVAR1.VArTgtSptPct ctlVal=10.00 [O.9.1.4 P5-R01]
[2026-10-01 11:18:39] mmsGåÆplant: VArSd off GÇö plant Q command cleared [O.9.1.4]
[2026-10-01 11:18:39] mms: VArSdDVAR1.Mod ctlVal=1 GåÆ varsd_active=true [O.9.1.4]
[2026-10-01 11:18:39] mmsGåÆplant: VArSd on @10% Smax GåÆ Q=21 kvar [O.9.1.4 P5-R01]
[2026-10-01 11:18:39] mmsGåÆplant: VArSd off GÇö plant Q command cleared [O.9.1.4]
[2026-10-01 11:18:39] mmsGåÆplant: VArSd off GÇö plant Q command cleared [O.9.1.4]
[2026-10-01 11:18:39] mmsGåÆplant: VArSd off GÇö plant Q command cleared [O.9.1.4]
[2026-10-01 11:18:39] mmsGåÆplant: VArSd off GÇö plant Q command cleared [O.9.1.4]
[2026-10-01 11:18:39] modbus: FC16 write Q=21.00 kvar @ holding 40003
[2026-10-01 11:18:39] modbus: FC3 ReadHoldingRegisters unit=1 addr=40001 qty=4 -> P=450kW Q=45kvar raw=0x43e1 0x0000 0x4234 0x0000 P=450kW pf2=p_above_threshold curtail=yes DO=ON
[2026-10-01 11:18:39] io: curtail_do=ON permissive=OK
[2026-10-01 11:18:39] modbus: FC3 ReadHoldingRegisters unit=1 addr=40001 qty=4 -> P=450kW Q=45kvar raw=0x43e1 0x0000 0x4234 0x0000 P=450kW pf2=p_above_threshold curtail=yes DO=ON
[2026-10-01 11:18:39] modbus: FC3 ReadHoldingRegisters unit=1 addr=40001 qty=4 -> P=450kW Q=45kvar raw=0x43e1 0x0000 0x4234 0x0000 P=450kW pf2=p_above_threshold curtail=yes DO=ON
[2026-10-01 11:18:39] io: curtail_do=ON permissive=OK
[2026-10-01 11:18:39] {
[2026-10-01 11:18:39] 	"running": true,
[2026-10-01 11:18:39] 	"northbound_count": 0,
[2026-10-01 11:18:39] 	"channels": [
[2026-10-01 11:18:39] 		{
[2026-10-01 11:18:39] 			"channel": 1,
[2026-10-01 11:18:39] 			"name": "DIO-1",
[2026-10-01 11:18:39] 			"enabled": true,
[2026-10-01 11:18:39] 			"mode": "DO",
[2026-10-01 11:18:39] 			"report_key": "relay_1",
[2026-10-01 11:18:39] 			"state": 1,
[2026-10-01 11:18:39] 			"memory_state": false
[2026-10-01 11:18:39] 		},
[2026-10-01 11:18:39] 		{
[2026-10-01 11:18:39] 			"channel": 2,
[2026-10-01 11:18:39] 			"name": "DIO-2",
[2026-10-01 11:18:39] 			"enabled": true,
[2026-10-01 11:18:39] 			"mode": "DI",
[2026-10-01 11:18:39] 			"report_key": "relay_2",
[2026-10-01 11:18:39] 			"state": 0,
[2026-10-01 11:18:39] 
[2026-10-01 11:18:39] === Test Suite Pro (manual) ===
[2026-10-01 11:18:39]   IP: 192.168.10.1  Port: 102  TLS: OFF
[2026-10-01 11:18:39]   CID: apps\ccli\config\icd\lab_tg544_eth_a.cid
[2026-10-01 11:18:39]   Matrix: lab\evidence\phase5\P5_LN_VALUE_MATRIX.md
[2026-10-01 11:18:39]   LN+Wireshark: lab\tg544-openwrt\run-p5-cleartext-ln-capture.ps1
[2026-10-01 11:18:39]   Sequencer: lab\evidence\testsuite-pro\inbox\TSP_P5_FULLCIRCLE_SEQUENCER.md
[2026-10-01 11:18:39]   Save log: lab\evidence\testsuite-pro\inbox\TSP_P5_FULLCIRCLE_CLEARTEXT_2026-10-01_111628.txt
[2026-10-01 11:18:39]   Guide: lab\evidence\phase5\P5_TSP_CLEARTEXT_README.md
[2026-10-01 11:18:39] P5 FULL CIRCLE (cleartext client): PASS
[2026-10-01 11:18:39] P3-04 Wlim actuation (cleartext): PASS
[2026-10-01 11:18:39] P5-R01 VArSd actuation (cleartext): PASS
